%% MATPOWER Case Format : Version 2
function mpc = pglib_opf_case500_goc
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1	1	35.618824	6.573722700000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	2	1	98.249974	27.511604000000002	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	3	1	48.647106	11.129965	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	4	1	85.907798	3.746604	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	5	1	84.780273	14.432042000000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	6	1	62.478442	5.521289	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	7	1	49.784158	17.19519	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	8	1	64.701608	7.0712876	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	9	1	20.503948	8.8063929	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	10	1	46.413917	14.154900000000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	11	1	16.100847	3.9200655	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	12	1	43.588438	2.8695031	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	13	1	61.22114	10.723958	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	14	1	130.84189	52.410124999999994	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	15	1	104.28734	12.652581	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	16	1	27.228169	9.9052567	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	17	1	32.011464	13.061043	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	18	1	119.67056999999998	30.774143	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	19	1	65.320532	13.431943999999998	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	20	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	21	1	58.218813000000004	18.966129	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	22	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	23	1	29.018699000000005	6.2106536	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	24	1	54.279955	33.954042	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	25	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	26	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	27	1	102.98049	33.448899	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	28	1	61.334173	20.664905	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	29	1	50.934864000000005	10.690247	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	30	1	52.921547999999994	2.7888621	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	31	1	96.443918	21.502746	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	32	1	78.803641	26.902654	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	33	1	173.87396	98.108359	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	34	1	62.111172	13.143542	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	35	1	114.97555	12.155419	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	36	1	135.53799	51.44229299999999	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	37	1	163.47215	36.679462	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	38	1	94.238784	20.040841	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	39	1	133.70834	50.68180999999999	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	40	1	153.11126	18.774944	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	41	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	42	1	98.133807	30.734595999999996	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	43	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	44	1	77.880051	5.0373808	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	45	1	302.57835	18.48031	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	46	1	114.29506999999998	24.00707	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	47	1	88.231203	9.1999478	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	48	1	72.71207	7.1365783	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	49	1	127.71185	15.181496	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	50	1	86.944338	53.88001799999999	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	51	1	88.686916	19.421573	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	52	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	53	1	171.6378	44.16329	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	54	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	55	1	36.123908	3.9151884	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	56	1	38.577879	3.9945162	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	57	1	19.683228	6.0811296	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	58	1	43.832014	35.835862	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	59	1	42.90744	17.471748	0.0	90.8493130009	1	1.0	0.0	138.0	1	1.1	0.9				
	60	1	22.945448	9.1966579	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	61	1	44.969939	9.759103	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	62	1	36.437586	4.474327	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	63	1	71.680313	17.142062	0.0	-0.769859349578	1	1.0	0.0	138.0	1	1.1	0.9				
	64	1	31.844114	8.0677761	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	65	1	63.899352	9.1908374	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	66	1	36.679289	10.617765	0.0	25.1105326653	1	1.0	0.0	138.0	1	1.1	0.9				
	67	1	28.707733	7.210017100000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	68	1	28.629120000000004	5.4703638	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	69	1	32.067628	8.0925529	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	70	1	39.196158	3.9775994000000003	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	71	1	60.37453899999999	8.4751114	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	72	1	56.946907	9.9333583	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	73	1	70.414725	10.349797	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	74	1	60.75830400000001	25.733148	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	75	1	40.775379	8.4048883	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	76	1	43.071256	4.3092484	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	77	1	57.295706	18.331089	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	78	1	54.007001	18.028247	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	79	1	54.26508299999999	10.902562	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	80	1	46.069768	21.190099	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	81	1	54.507951	17.693866	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	82	1	111.64361999999998	24.13123	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	83	1	101.04494	24.905649	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	84	1	56.110567	11.571753	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	85	1	32.550342	12.181852	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	86	1	59.54523300000001	10.884686	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	87	1	65.981712	22.630096	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	88	1	47.343404	10.039575	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	89	1	74.818328	17.494879	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	90	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	91	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	92	1	106.47708	17.937195	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	93	1	40.21293	5.3027836	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	94	1	46.5641	6.1192811	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	95	1	46.010271	23.126542	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	96	1	33.93057	6.3354304	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	97	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	98	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	99	1	97.74846	38.282719	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	100	1	38.554521	12.141577	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	101	1	45.161533	22.880496	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	102	1	29.186281	7.814491600000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	103	1	34.30703	9.7968422	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	104	1	24.265991	5.5635958	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	105	1	39.916997	11.441166	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	106	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	107	1	75.513667	1.3391346	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	108	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	109	1	49.64731	13.461957	0.0	24.7928450645	1	1.0	0.0	138.0	1	1.1	0.9				
	110	1	54.656490000000005	8.3286733	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	111	1	93.172043	20.327059	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	112	1	99.668833	59.004116	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	113	1	52.670777	21.324699	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	114	1	40.69928	12.372287	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	115	1	77.71488	14.88003	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	116	1	88.038082	18.358639	0.0	52.8084832569	1	1.0	0.0	138.0	1	1.1	0.9				
	117	1	68.182582	7.6680950999999995	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	118	1	92.360117	11.407371	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	119	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	120	1	85.816859	23.336996	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	121	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	122	1	54.397196	9.0923423	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	123	1	71.147368	33.993187	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	124	1	83.926724	7.344982699999999	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	125	1	83.155053	31.193834999999996	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	126	1	36.25305	3.6660490000000006	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	127	1	29.818337	16.407276	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	128	1	35.782628	2.4228445	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	129	1	51.809298000000005	15.497269999999999	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	130	1	31.251404	13.832106	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	131	1	34.958927	7.636337	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	132	1	52.063316	19.148102	0.0	49.7024353103	1	1.0	0.0	138.0	1	1.1	0.9				
	133	1	19.636888	8.9944631	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	134	1	38.948873	4.3593831	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	135	1	0.0	0.0	0.0	21.7328832732	1	1.0	0.0	345.0	1	1.1	0.9				
	136	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	137	1	51.54586	9.903541	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	138	1	58.67666499999999	17.430486	0.0	94.7667573409	1	1.0	0.0	138.0	1	1.1	0.9				
	139	1	71.483796	14.183202	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	140	1	72.496609	22.65969	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	141	1	81.951796	40.60647	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	142	1	22.847942	4.5029059	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	143	1	42.563165	21.293882	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	144	1	35.494926	8.3704275	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	145	1	78.917738	30.005083	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	146	1	44.649313	13.401109	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	147	1	65.73686	21.35948	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	148	1	87.010729	41.888415	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	149	1	109.81274	17.012804	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	150	1	169.63527	52.74781000000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	151	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	152	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	153	1	157.10017	35.911907	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	154	1	53.456581	10.636111	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	155	1	90.361803	14.921995000000003	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	156	1	73.742886	28.154261	0.0	118.046712728	1	1.0	0.0	138.0	1	1.1	0.9				
	157	1	37.965472	26.039832	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	158	1	99.232414	16.632599	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	159	1	73.406892	14.440844	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	160	1	36.396681	14.792214000000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	161	1	28.658666	5.7080747	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	162	1	26.355874	8.7299695	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	163	1	36.962971	3.8905286000000006	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	164	1	39.57328	5.63349	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	165	1	124.00109000000002	13.814380000000002	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	166	1	74.25287	16.429664	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	167	1	40.830164	10.040794	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	168	1	72.906616	23.714286	0.0	34.2518507631	1	1.0	0.0	138.0	1	1.1	0.9				
	169	1	40.186614	21.45574	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	170	1	99.319971	23.82538	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	171	1	115.38625999999998	31.220929	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	172	1	63.642405000000004	19.895522	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	173	1	33.992307	4.577169	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	174	1	136.21012	69.077179	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	175	1	98.379266	4.0944475	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	176	1	68.807669	42.520355	0.0	273.909700488	1	1.0	0.0	138.0	1	1.1	0.9				
	177	1	165.22394	27.018245	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	178	1	190.80659	44.515712	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	179	1	75.32883	20.81102	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	180	1	42.215803	6.3904743999999996	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	181	1	50.836476	8.987556	0.0	0.000593243029123	1	1.0	0.0	138.0	1	1.1	0.9				
	182	1	112.80944	14.469464000000002	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	183	1	93.87775	19.613303	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	184	1	76.916709	31.744798000000003	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	185	1	93.268528	3.438134	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	186	1	92.221114	21.672864	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	187	1	163.8891	73.256722	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	188	1	53.146808	14.762756	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	189	1	39.007399	3.6469168999999995	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	190	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	191	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	192	1	131.01594	31.623052	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	193	1	77.65605	23.362786	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	194	1	70.681819	16.974466	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	195	1	80.464995	14.654426	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	196	1	68.678582	13.070455	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	197	1	38.369874	7.1977718	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	198	1	52.283712	19.787616	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	199	1	66.679247	2.5058577	0.0	-17.2164488869	1	1.0	0.0	138.0	1	1.1	0.9				
	200	1	61.922847999999995	16.822065	0.0	22.9029846928	1	1.0	0.0	138.0	1	1.1	0.9				
	201	1	75.085301	10.673837	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	202	1	75.445478	7.476398099999999	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	203	1	87.311704	47.77642	0.0	47.8370455544	1	1.0	0.0	138.0	1	1.1	0.9				
	204	1	48.883844	13.029987000000002	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	205	1	49.609832	37.268477	0.0	39.9999706967	1	1.0	0.0	138.0	1	1.1	0.9				
	206	1	34.434987	11.713269	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	207	1	73.010358	14.02102	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	208	1	42.843497	8.2248639	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	209	1	102.28299999999999	14.093087	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	210	1	40.283257	13.549747	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	211	1	55.533771	10.478198	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	212	1	42.931959	9.461712	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	213	1	118.43143999999998	25.488612	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	214	1	76.773486	36.008752	0.0	333.007590632	1	1.0	0.0	138.0	1	1.1	0.9				
	215	1	52.43817399999999	15.214533	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	216	1	63.710364	17.745517	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	217	1	64.320623	24.076342	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	218	1	63.523476	30.609687999999995	0.0	42.6780980627	1	1.0	0.0	138.0	1	1.1	0.9				
	219	1	28.921845	7.133941500000001	0.0	28.2999557637	1	1.0	0.0	138.0	1	1.1	0.9				
	220	1	38.550198	13.162834	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	221	1	55.423356	9.8928384	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	222	1	71.250819	18.793297	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	223	1	98.25231	29.000561999999995	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	224	1	109.62065000000001	24.023945	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	225	1	16.260821	0.9137157599999999	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	226	1	45.486665	6.4891222	0.0	50.7987857754	1	1.0	0.0	138.0	1	1.1	0.9				
	227	1	64.367433	15.626112000000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	228	1	57.160741	9.048557	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	229	1	43.347966	9.9598385	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	230	1	29.834679999999995	3.2496672	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	231	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	232	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	233	1	61.503415	6.1719496	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	234	1	122.12821000000001	6.543817300000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	235	1	65.338161	29.233391000000005	0.0	48.3738374079	1	1.0	0.0	138.0	1	1.1	0.9				
	236	1	49.259233	13.692239	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	237	1	23.298485	8.5587562	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	238	1	77.011105	8.6606294	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	239	1	108.34889999999999	32.451416	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	240	1	44.620964	8.6824325	0.0	54.709696178	1	1.0	0.0	138.0	1	1.1	0.9				
	241	1	35.410508	5.9169012	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	242	1	71.336978	12.841234999999998	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	243	1	115.31548999999998	18.961417	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	244	1	98.932188	26.154757	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	245	1	33.438792	10.558386	0.0	39.9339334054	1	1.0	0.0	138.0	1	1.1	0.9				
	246	1	132.70426	60.798429	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	247	1	44.892347	2.1095738	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	248	1	48.913579	10.154008	0.0	106.113090811	1	1.0	0.0	138.0	1	1.1	0.9				
	249	1	54.281705	11.318227	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	250	1	18.771027	4.9461098	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	251	1	112.55859	6.9614652999999995	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	252	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	253	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	254	1	106.54204	55.622479000000006	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	255	1	52.503343	23.154611	0.0	64.5214056091	1	1.0	0.0	138.0	1	1.1	0.9				
	256	1	83.6972	27.02769	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	257	1	73.130955	6.388942	0.0	-25.1892515543	1	1.0	0.0	138.0	1	1.1	0.9				
	258	1	83.663981	32.082817	0.0	-52.538904705	1	1.0	0.0	138.0	1	1.1	0.9				
	259	1	65.653582	32.51961	0.0	19.7586427849	1	1.0	0.0	138.0	1	1.1	0.9				
	260	1	73.667209	19.883548	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	261	1	61.268208	10.712222	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	262	1	54.981753	7.0084739	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	263	1	31.246076000000002	7.650441400000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	264	1	24.58151	13.057440000000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	265	1	32.184137	9.0431222	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	266	1	52.085654999999996	5.8624177	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	267	1	76.00083	12.385866	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	268	1	96.661316	35.385498	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	269	1	29.577831	11.57261	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	270	1	28.806832	3.8196796999999996	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	271	1	24.518489	11.95717	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	272	2	94.874123	33.978024	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	273	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	274	1	19.857506	3.2327703999999997	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	275	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	276	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	277	2	21.587604	1.4926696	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	278	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	279	1	65.181061	28.309397000000004	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	280	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	281	1	0.0	0.0	0.0	0.0	1	1.0	0.0	20.0	1	1.1	0.9				
	282	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	283	1	46.822228	9.3032363	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	284	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	285	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	286	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	287	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	288	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	289	2	0.0	0.0	0.0	0.0	1	1.0	0.0	20.0	1	1.1	0.9				
	290	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	291	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	292	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	293	1	82.879113	23.748622	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	294	1	42.326655	7.6516767	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	295	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	296	1	26.437925	12.155357	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	297	2	0.0	0.0	0.0	0.0	1	1.0	0.0	22.0	1	1.1	0.9				
	298	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	299	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	300	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	301	1	0.0	0.0	0.0	0.0	1	1.0	0.0	20.0	1	1.1	0.9				
	302	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	303	2	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	304	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	305	1	17.47165	6.5354069	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	306	2	24.707977	6.9447067	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	307	2	20.788554	8.4780081	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	308	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	309	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	310	1	26.569575	10.834736	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	311	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	312	2	0.0	0.0	0.0	0.0	1	1.0	0.0	22.0	1	1.1	0.9				
	313	3	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	314	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	315	1	28.821221	6.6251027	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	316	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	317	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	318	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	319	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	320	1	0.0	0.0	0.0	0.0	1	1.0	0.0	22.0	1	1.1	0.9				
	321	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	322	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	323	1	6.1026702	2.0705808	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	324	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	325	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	326	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	327	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	328	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	329	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	330	2	28.607097	6.9527037	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	331	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	332	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	333	1	65.998734	3.4222302000000004	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	334	2	0.0	0.0	0.0	0.0	1	1.0	0.0	24.0	1	1.1	0.9				
	335	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	336	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	337	1	6.1773376	1.4309847	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	338	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	339	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	340	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	341	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	342	1	7.3234902	2.4741104	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	343	1	0.0	0.0	0.0	0.0	1	1.0	0.0	22.0	1	1.1	0.9				
	344	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	345	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	346	2	8.0707531	2.1681249	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	347	2	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	348	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	349	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	350	2	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	351	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	352	1	14.16372	5.0631296	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	353	1	4.9543315	0.23688144	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	354	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	355	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	356	2	32.855296	5.0755952	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	357	2	46.85709	33.217979	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	358	2	22.165399	8.5270039	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	359	2	54.230477	6.938372600000001	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	360	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	361	1	43.192629	10.249115	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	362	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	363	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	364	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	365	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	366	1	5.1225567	1.2692577	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	367	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	368	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	369	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	370	1	17.014444	4.4631849	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	371	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	372	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	373	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	374	1	0.091213132	0.024323502	0.0	39.5883121729	1	1.0	0.0	138.0	1	1.1	0.9				
	375	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	376	1	1.6182390000000002	0.24084968000000004	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	377	1	12.908702	5.2720275	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	378	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	379	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	380	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	381	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	382	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	383	1	79.315526	17.397031	0.0	-5.87556561979	1	1.0	0.0	138.0	1	1.1	0.9				
	384	2	20.46594	11.807237	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	385	1	0.0	0.0	0.0	-9.49933283605	1	1.0	0.0	138.0	1	1.1	0.9				
	386	2	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	387	1	4.3260264	0.71403963	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	388	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	389	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	390	1	24.399377	4.9612335	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	391	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	392	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	393	1	0.0	0.0	0.0	0.0	1	1.0	0.0	24.0	1	1.1	0.9				
	394	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	395	2	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	396	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	397	1	51.74870899999999	3.935921	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	398	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	399	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	400	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	401	1	0.0	0.0	0.0	0.0	1	1.0	0.0	20.0	1	1.1	0.9				
	402	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	403	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	404	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	405	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	406	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	407	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.2	1	1.1	0.9				
	408	2	0.0	0.0	0.0	0.0	1	1.0	0.0	20.0	1	1.1	0.9				
	409	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	410	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	411	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	412	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	413	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	414	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	415	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	416	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	417	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	418	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	419	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	420	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	421	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	422	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	423	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	424	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	425	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	426	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	427	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	428	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	429	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	430	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	431	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	432	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	433	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	434	2	0.0	0.0	0.0	0.0	1	1.0	0.0	22.0	1	1.1	0.9				
	435	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	436	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	437	1	0.0	0.0	0.0	0.0	1	1.0	0.0	24.0	1	1.1	0.9				
	438	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	439	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	440	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	441	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	442	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	443	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	444	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	445	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	446	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	447	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	448	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	449	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	450	2	0.0	0.0	0.0	0.0	1	1.0	0.0	24.0	1	1.1	0.9				
	451	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	452	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	453	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	454	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	455	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	456	2	0.0	0.0	0.0	0.0	1	1.0	0.0	20.0	1	1.1	0.9				
	457	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	458	2	0.0	0.0	0.0	0.0	1	1.0	0.0	24.0	1	1.1	0.9				
	459	2	0.0	0.0	0.0	0.0	1	1.0	0.0	24.0	1	1.1	0.9				
	460	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	461	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	462	2	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	463	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	464	1	0.0	0.0	0.0	0.0	1	1.0	0.0	18.0	1	1.1	0.9				
	465	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	466	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	467	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	468	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	469	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	470	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	471	2	0.0	0.0	0.0	0.0	1	1.0	0.0	22.0	1	1.1	0.9				
	472	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	473	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	474	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	475	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	476	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	477	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	478	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	479	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	480	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	481	1	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	482	1	0.0	0.0	0.0	0.0	1	1.0	0.0	20.0	1	1.1	0.9				
	483	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	484	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	485	1	0.0	0.0	0.0	0.0	1	1.0	0.0	22.0	1	1.1	0.9				
	486	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	487	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	488	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	489	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	490	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	491	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	492	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	493	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	494	2	0.0	0.0	0.0	0.0	1	1.0	0.0	13.8	1	1.1	0.9				
	495	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	496	2	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	497	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	498	1	0.0	0.0	0.0	0.0	1	1.0	0.0	345.0	1	1.1	0.9				
	499	2	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
	500	1	0.0	0.0	0.0	0.0	1	1.0	0.0	138.0	1	1.1	0.9				
];

%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	272	34.463	7.856000000000001	18.01	-2.298	1.0	46.9	1	46.9	22.026															
	275	0.0	0.0	326.858	-72.832	1.0	888.2	0	888.1999999999999	146.11															
	276	643.217	127.013	326.858	-72.832	1.0	888.2	1	888.1999999999999	398.234															
	277	16.691	4.1875	9.6	-1.225	1.0	25.0	1	25.0	8.382															
	277	13.858	4.1875	9.6	-1.225	1.0	25.0	1	25.0	2.716															
	277	17.3305	4.1875	9.6	-1.225	1.0	25.0	1	25.0	9.661															
	277	16.8255	4.1875	9.6	-1.225	1.0	25.0	1	25.0	8.651															
	280	118.674	31.581	80.778	-17.616	1.0	158.7	1	158.7	78.648															
	281	0.0	0.0	80.778	-17.616	1.0	158.7	0	158.7	68.611															
	284	135.035	43.2495	110.623	-24.124	1.0	217.33	1	217.333	52.737															
	285	136.374	43.2495	110.623	-24.124	1.0	217.33	1	217.333	55.415000000000006															
	286	143.288	43.2495	110.623	-24.124	1.0	217.33	1	217.333	69.243															
	287	0.0	0.0	110.623	-24.124	1.0	217.33	0	217.333	64.598															
	288	0.0	0.0	110.623	-24.124	1.0	217.33	0	217.333	52.42400000000001															
	289	122.40600000000002	43.2495	110.623	-24.124	1.0	217.33	1	217.333	27.479															
	292	0.28	0.0835	0.192	-0.025	1.0	0.5	1	0.5	0.06															
	292	0.313	0.0835	0.192	-0.025	1.0	0.5	1	0.5	0.126															
	294	0.0	0.0	9.162	-1.9980000000000002	1.0	18.0	0	18.0	5.517															
	297	130.6165	35.515	90.84	-19.81	1.0	178.47	1	178.467	82.766															
	298	132.5635	35.515	90.84	-19.81	1.0	178.47	1	178.467	86.66															
	299	0.0	0.0	90.84	-19.81	1.0	178.47	0	178.467	63.99															
	300	121.06099999999999	35.515	90.84	-19.81	1.0	178.47	1	178.467	63.65500000000001															
	301	0.0	0.0	90.84	-19.81	1.0	178.47	0	178.467	54.225															
	302	121.1655	35.515	90.84	-19.81	1.0	178.47	1	178.467	63.864															
	303	42.106	11.306	25.920000000000005	-3.308	1.0	67.5	1	67.5	16.712															
	303	40.629	11.306	25.920000000000005	-3.308	1.0	67.5	1	67.5	13.757999999999997															
	306	0.0	0.0	3.2620000000000005	-0.8539999999999999	1.0	7.0	0	7.000000000000001	1.745															
	306	3.891	1.204	3.2620000000000005	-0.8539999999999999	1.0	7.0	1	7.000000000000001	0.782															
	307	22.668	5.645	12.940999999999999	-1.651	1.0	33.7	1	33.7	11.636															
	307	24.2095	5.645	12.940999999999999	-1.651	1.0	33.7	1	33.7	14.719															
	307	0.0	0.0	12.940999999999999	-1.651	1.0	33.7	0	33.7	6.952															
	311	0.0	0.0	428.597	-95.503	1.0	1164.67	0	1164.667	186.084															
	312	809.5270000000002	166.547	428.597	-95.503	1.0	1164.67	1	1164.667	454.387															
	313	806.4555	166.547	428.597	-95.503	1.0	1164.67	1	1164.667	448.244															
	316	237.492	66.191	169.302	-36.92	1.0	332.62	1	332.617	142.367															
	317	0.0	0.0	169.302	-36.92	1.0	332.62	0	332.617	38.676															
	318	184.7845	66.191	169.302	-36.92	1.0	332.62	1	332.617	36.952															
	319	209.1735	66.191	169.302	-36.92	1.0	332.62	1	332.617	85.73															
	320	0.0	0.0	169.302	-36.92	1.0	332.62	0	332.617	130.581															
	321	0.0	0.0	169.302	-36.92	1.0	332.62	0	332.617	84.68															
	324	0.0	0.0	61.08	-13.320000000000002	1.0	120.0	0	120.0	31.702															
	325	86.33	23.88	61.08	-13.320000000000002	1.0	120.0	1	120.0	52.66															
	326	88.9155	23.88	61.08	-13.320000000000002	1.0	120.0	1	120.0	57.830999999999996															
	327	0.0	0.0	61.08	-13.320000000000002	1.0	120.0	0	120.0	55.972															
	328	84.224	23.88	61.08	-13.320000000000002	1.0	120.0	1	120.0	48.448															
	329	70.3275	23.88	61.08	-13.320000000000002	1.0	120.0	1	120.0	20.655															
	330	0.6295	0.172	0.466	-0.122	1.0	1.0	1	1.0	0.259															
	330	0.5715	0.172	0.466	-0.122	1.0	1.0	1	1.0	0.143															
	330	0.674	0.172	0.466	-0.122	1.0	1.0	1	1.0	0.348															
	330	0.7045	0.172	0.466	-0.122	1.0	1.0	1	1.0	0.409															
	334	42.423	11.868	32.154	-8.418	1.0	69.0	1	69.0	15.845999999999998															
	335	0.0	0.0	32.154	-8.418	1.0	69.0	0	69.0	12.549															
	338	174.097	46.7355	119.539	-26.068	1.0	234.85	1	234.85	113.344															
	339	165.63	46.7355	119.539	-26.068	1.0	234.85	1	234.85	96.41															
	340	0.0	0.0	119.539	-26.068	1.0	234.85	0	234.85	83.983															
	341	164.3445	46.7355	119.539	-26.068	1.0	234.85	1	234.85	93.839															
	343	0.0	0.0	83.569	-21.879	1.0	179.33	0	179.333	41.662															
	344	108.94699999999999	30.845	83.569	-21.879	1.0	179.33	1	179.333	38.561															
	345	0.0	0.0	83.569	-21.879	1.0	179.33	0	179.333	80.146															
	346	33.0455	9.6515	24.687	-5.384	1.0	48.5	1	48.5	17.591															
	346	35.5875	9.6515	24.687	-5.384	1.0	48.5	1	48.5	22.675															
	347	0.0	0.0	28.800000000000004	-3.675	1.0	75.0	0	75.0	36.562															
	347	54.1725	12.562499999999998	28.800000000000004	-3.675	1.0	75.0	1	75.0	33.345															
	347	52.459	12.562499999999998	28.800000000000004	-3.675	1.0	75.0	1	75.0	29.918															
	350	17.738	4.824	11.059	-1.411	1.0	28.8	1	28.800000000000004	6.676															
	351	21.4925	4.824	11.059	-1.411	1.0	28.8	1	28.800000000000004	14.185															
	351	19.996	4.824	11.059	-1.411	1.0	28.8	1	28.800000000000004	11.192															
	351	19.417	4.824	11.059	-1.411	1.0	28.8	1	28.800000000000004	10.034															
	354	71.5885	21.89	55.99000000000001	-12.21	1.0	110.0	1	110.00000000000001	33.177															
	356	22.006	5.081	11.648	-1.486	1.0	30.33	1	30.333	13.679															
	356	17.979	5.081	11.648	-1.486	1.0	30.33	1	30.333	5.625															
	356	0.0	0.0	11.648	-1.486	1.0	30.33	0	30.333	12.388															
	357	13.687	3.6464999999999996	9.879	-2.586	1.0	21.2	1	21.2	6.174															
	358	36.4625	8.819	20.218	-2.58	1.0	52.65	1	52.65	20.275															
	358	38.8985	8.819	20.218	-2.58	1.0	52.65	1	52.65	25.147															
	358	36.023	8.819	20.218	-2.58	1.0	52.65	1	52.65	19.396															
	358	0.0	0.0	20.218	-2.58	1.0	52.65	0	52.65	15.946															
	359	0.0	0.0	14.048	-3.064	1.0	27.6	0	27.6	11.587															
	359	20.4465	5.492	14.048	-3.064	1.0	27.6	1	27.6	13.293															
	362	392.1035	121.346	328.763	-86.071	1.0	705.5	1	705.5	78.707															
	363	391.8455	121.346	328.763	-86.071	1.0	705.5	1	705.5	78.191															
	364	0.0	0.0	328.763	-86.071	1.0	705.5	0	705.5	259.966															
	365	495.8065	121.346	328.763	-86.071	1.0	705.5	1	705.5	286.113															
	367	11.3645	3.4334999999999996	7.872	-1.005	1.0	20.5	1	20.5	2.229															
	368	14.7755	3.4334999999999996	7.872	-1.005	1.0	20.5	1	20.5	9.051															
	368	0.0	0.0	7.872	-1.005	1.0	20.5	0	20.5	6.32															
	369	0.0	0.0	7.872	-1.005	1.0	20.5	0	20.5	9.565															
	371	178.966	48.8825	132.437	-34.672	1.0	284.2	1	284.2	73.732															
	372	209.049	48.8825	132.437	-34.672	1.0	284.2	1	284.2	133.898															
	375	15.879499999999998	4.975	12.725	-2.775	1.0	25.0	1	25.0	6.7589999999999995															
	378	148.7015	46.123	117.973	-25.727	1.0	231.77	1	231.77500000000003	65.628															
	379	149.218	46.123	117.973	-25.727	1.0	231.77	1	231.77500000000003	66.661															
	380	131.406	46.123	117.973	-25.727	1.0	231.77	1	231.77500000000003	31.037															
	381	172.6965	46.123	117.973	-25.727	1.0	231.77	1	231.77500000000003	113.618															
	382	0.0	0.0	2.842	-0.363	1.0	7.4	0	7.400000000000001	3.5539999999999994															
	382	5.1625	1.2395	2.842	-0.363	1.0	7.4	1	7.400000000000001	2.925															
	382	4.139	1.2395	2.842	-0.363	1.0	7.4	1	7.400000000000001	0.878															
	382	4.7965	1.2395	2.842	-0.363	1.0	7.4	1	7.400000000000001	2.193															
	384	0.0	0.0	5.76	-0.735	1.0	15.0	0	15.0	5.179															
	384	11.1675	2.5125	5.76	-0.735	1.0	15.0	1	15.0	7.335															
	384	9.073	2.5125	5.76	-0.735	1.0	15.0	1	15.0	3.1460000000000004															
	384	8.689	2.5125	5.76	-0.735	1.0	15.0	1	15.0	2.378															
	386	47.404	11.2785	25.856	-3.299	1.0	67.33	1	67.333	27.474999999999998															
	386	48.736	11.2785	25.856	-3.299	1.0	67.33	1	67.333	30.139															
	386	39.1825	11.2785	25.856	-3.299	1.0	67.33	1	67.333	11.032															
	386	46.2705	11.2785	25.856	-3.299	1.0	67.33	1	67.333	25.208															
	386	39.964	11.2785	25.856	-3.299	1.0	67.33	1	67.333	12.595															
	386	0.0	0.0	25.856	-3.299	1.0	67.33	0	67.333	7.468															
	391	89.373	28.158	72.023	-15.707	1.0	141.5	1	141.5	37.246															
	392	0.0	0.0	72.023	-15.707	1.0	141.5	0	141.5	45.823															
	393	0.0	0.0	72.023	-15.707	1.0	141.5	0	141.5	59.80599999999999															
	394	0.0	0.0	72.023	-15.707	1.0	141.5	0	141.5	46.001															
	395	19.08	4.9415	11.328	-1.445	1.0	29.5	1	29.5	8.66															
	395	21.751	4.9415	11.328	-1.445	1.0	29.5	1	29.5	14.002															
	396	22.052	4.9415	11.328	-1.445	1.0	29.5	1	29.5	14.604000000000001															
	396	18.506	4.9415	11.328	-1.445	1.0	29.5	1	29.5	7.512															
	396	17.8405	4.9415	11.328	-1.445	1.0	29.5	1	29.5	6.181															
	396	21.674	4.9415	11.328	-1.445	1.0	29.5	1	29.5	13.848000000000003															
	398	53.8725	15.787499999999998	40.381	-8.806	1.0	79.33	1	79.333	28.412															
	398	53.117999999999995	15.787499999999998	40.381	-8.806	1.0	79.33	1	79.333	26.903															
	398	48.24	15.787499999999998	40.381	-8.806	1.0	79.33	1	79.333	17.147															
	398	48.8045	15.787499999999998	40.381	-8.806	1.0	79.33	1	79.333	18.276															
	398	55.47	15.787499999999998	40.381	-8.806	1.0	79.33	1	79.333	31.607000000000003															
	398	53.4175	15.787499999999998	40.381	-8.806	1.0	79.33	1	79.333	27.502															
	399	0.8630000000000001	0.251	0.576	-0.074	1.0	1.5	1	1.5	0.22599999999999998															
	399	0.0	0.0	0.576	-0.074	1.0	1.5	0	1.5	0.589															
	401	0.0	0.0	31.176	-6.799000000000001	1.0	61.25	0	61.25000000000001	22.338															
	402	42.557	12.1885	31.176	-6.799000000000001	1.0	61.25	1	61.25000000000001	23.864															
	404	31.010000000000005	7.1185	16.32	-2.083	1.0	42.5	1	42.5	19.52															
	404	29.0165	7.1185	16.32	-2.083	1.0	42.5	1	42.5	15.533															
	404	27.7565	7.1185	16.32	-2.083	1.0	42.5	1	42.5	13.013															
	404	27.5805	7.1185	16.32	-2.083	1.0	42.5	1	42.5	12.661															
	407	63.99349999999999	21.691	55.481	-12.099	1.0	109.0	1	109.00000000000001	18.987															
	408	61.8655	21.691	55.481	-12.099	1.0	109.0	1	109.00000000000001	14.731															
	409	70.785	21.691	55.481	-12.099	1.0	109.0	1	109.00000000000001	32.57															
	410	65.653	21.691	55.481	-12.099	1.0	109.0	1	109.00000000000001	22.306															
	411	61.5715	21.691	55.481	-12.099	1.0	109.0	1	109.00000000000001	14.143															
	412	66.2415	21.691	55.481	-12.099	1.0	109.0	1	109.00000000000001	23.483															
	413	32.777	9.0285	20.698	-2.641	1.0	53.9	1	53.900000000000006	11.654															
	416	0.0	0.0	165.029	-43.205	1.0	354.14	0	354.14	67.963															
	417	242.65699999999998	60.912	165.029	-43.205	1.0	354.14	1	354.14	131.174															
	418	0.0	0.0	165.029	-43.205	1.0	354.14	0	354.14	149.645															
	419	205.3915	60.912	165.029	-43.205	1.0	354.14	1	354.14	56.643															
	420	211.0205	60.912	165.029	-43.205	1.0	354.14	1	354.14	67.901															
	421	0.0	0.0	26.213000000000005	-5.717	1.0	51.5	0	51.5	24.828															
	421	37.7185	10.248	26.213000000000005	-5.717	1.0	51.5	1	51.5	23.937															
	424	191.3985	46.44	125.82	-32.94	1.0	270.0	1	270.0	112.797															
	425	0.0	0.0	125.82	-32.94	1.0	270.0	0	270.0	87.627															
	426	186.408	46.44	125.82	-32.94	1.0	270.0	1	270.0	102.816															
	427	184.922	46.44	125.82	-32.94	1.0	270.0	1	270.0	99.844															
	428	0.0	0.0	125.82	-32.94	1.0	270.0	0	270.0	67.953															
	431	139.595	44.775	114.525	-24.975	1.0	225.0	1	225.0	54.18999999999999															
	432	166.877	44.775	114.525	-24.975	1.0	225.0	1	225.0	108.75399999999999															
	433	150.335	44.775	114.525	-24.975	1.0	225.0	1	225.0	75.67															
	434	157.032	44.775	114.525	-24.975	1.0	225.0	1	225.0	89.064															
	437	0.0	0.0	114.82999999999998	-25.042	1.0	225.6	0	225.59999999999997	110.17000000000002															
	438	0.0	0.0	114.82999999999998	-25.042	1.0	225.6	0	225.59999999999997	58.277															
	439	157.882	44.894	114.82999999999998	-25.042	1.0	225.6	1	225.59999999999997	90.164															
	440	128.7	44.894	114.82999999999998	-25.042	1.0	225.6	1	225.59999999999997	31.8															
	441	27.017000000000003	7.152500000000001	16.397	-2.092	1.0	42.7	1	42.7	11.334															
	441	30.287999999999997	7.152500000000001	16.397	-2.092	1.0	42.7	1	42.7	17.876															
	441	29.197500000000005	7.152500000000001	16.397	-2.092	1.0	42.7	1	42.7	15.695															
	443	0.0	0.0	1.527	-0.333	1.0	3.0	0	3.0	1.43															
	443	0.0	0.0	1.527	-0.333	1.0	3.0	0	3.0	0.466															
	444	2.0705	0.597	1.527	-0.333	1.0	3.0	1	3.0	1.141															
	444	0.0	0.0	1.527	-0.333	1.0	3.0	0	3.0	1.295															
	448	206.461	48.7345	132.036	-34.567	1.0	283.34	1	283.34	129.582															
	449	210.545	48.7345	132.036	-34.567	1.0	283.34	1	283.34	137.75															
	450	198.3295	48.7345	132.036	-34.567	1.0	283.34	1	283.34	113.31899999999999															
	451	183.774	48.7345	132.036	-34.567	1.0	283.34	1	283.34	84.208															
	452	174.746	48.7345	132.036	-34.567	1.0	283.34	1	283.34	66.152															
	453	0.0	0.0	9.331	-1.191	1.0	24.3	0	24.3	11.536															
	453	17.6065	4.07	9.331	-1.191	1.0	24.3	1	24.3	10.913															
	453	16.7525	4.07	9.331	-1.191	1.0	24.3	1	24.3	9.205															
	456	131.5465	37.213	95.183	-20.757	1.0	187.0	1	187.0	76.093															
	457	116.005	37.213	95.183	-20.757	1.0	187.0	1	187.0	45.01															
	458	108.6965	37.213	95.183	-20.757	1.0	187.0	1	187.0	30.393000000000004															
	459	131.5655	37.213	95.183	-20.757	1.0	187.0	1	187.0	76.131															
	462	192.012	54.579	139.602	-30.444	1.0	274.27	1	274.267	109.75700000000002															
	463	176.318	54.579	139.602	-30.444	1.0	274.27	1	274.267	78.369															
	464	0.0	0.0	139.602	-30.444	1.0	274.27	0	274.267	58.53499999999999															
	466	17.9105	4.2295	9.696	-1.237	1.0	25.25	1	25.25	10.571															
	466	15.498000000000001	4.2295	9.696	-1.237	1.0	25.25	1	25.25	5.746															
	470	372.7975	96.75	262.125	-68.625	1.0	562.5	1	562.5	183.095															
	471	326.623	96.75	262.125	-68.625	1.0	562.5	1	562.5	90.746															
	472	16.1055	4.876	12.471	-2.719	1.0	24.5	1	24.5	7.710999999999999															
	472	17.4695	4.876	12.471	-2.719	1.0	24.5	1	24.5	10.439															
	475	0.0	0.0	11.213	-1.431	1.0	29.2	0	29.2	9.221															
	475	16.712	4.891	11.213	-1.431	1.0	29.2	1	29.2	4.224															
	476	21.567	4.891	11.213	-1.431	1.0	29.2	1	29.2	13.934															
	478	34.6005	9.811	25.094	-5.472	1.0	49.3	1	49.3	19.901															
	478	34.2015	9.811	25.094	-5.472	1.0	49.3	1	49.3	19.103															
	481	0.0	0.0	187.593	-49.112	1.0	402.56	0	402.56	154.153															
	482	0.0	0.0	187.593	-49.112	1.0	402.56	0	402.56	86.185															
	483	295.8225	69.2405	187.593	-49.112	1.0	402.56	1	402.56	189.085															
	484	258.232	69.2405	187.593	-49.112	1.0	402.56	1	402.56	113.90400000000001															
	485	0.0	0.0	187.593	-49.112	1.0	402.56	0	402.56	56.891999999999996															
	486	16.2365	4.8295	11.072	-1.413	1.0	28.83	1	28.833	3.64															
	486	20.6945	4.8295	11.072	-1.413	1.0	28.83	1	28.833	12.556000000000001															
	486	0.0	0.0	11.072	-1.413	1.0	28.83	0	28.833	13.66															
	486	17.7785	4.8295	11.072	-1.413	1.0	28.83	1	28.833	6.724000000000001															
	486	0.0	0.0	11.072	-1.413	1.0	28.83	0	28.833	6.272															
	486	19.1545	4.8295	11.072	-1.413	1.0	28.83	1	28.833	9.476															
	487	8.084	2.4875	6.363	-1.388	1.0	12.5	1	12.5	3.6680000000000006															
	488	3.6445	1.0775	2.47	-0.315	1.0	6.43	1	6.433	0.856															
	488	4.4	1.0775	2.47	-0.315	1.0	6.43	1	6.433	2.367															
	488	4.599	1.0775	2.47	-0.315	1.0	6.43	1	6.433	2.765															
	488	4.58	1.0775	2.47	-0.315	1.0	6.43	1	6.433	2.727															
	488	3.8645	1.0775	2.47	-0.315	1.0	6.43	1	6.433	1.296															
	488	3.8525000000000005	1.0775	2.47	-0.315	1.0	6.43	1	6.433	1.272															
	489	0.861	0.24650000000000002	0.668	-0.175	1.0	1.43	1	1.433	0.289															
	489	0.8465	0.24650000000000002	0.668	-0.175	1.0	1.43	1	1.433	0.26															
	489	0.9570000000000001	0.24650000000000002	0.668	-0.175	1.0	1.43	1	1.433	0.481															
	489	1.0085	0.24650000000000002	0.668	-0.175	1.0	1.43	1	1.433	0.584															
	489	0.9594999999999999	0.24650000000000002	0.668	-0.175	1.0	1.43	1	1.433	0.486															
	489	1.047	0.24650000000000002	0.668	-0.175	1.0	1.43	1	1.433	0.661															
	490	0.0	0.0	1.7310000000000003	-0.377	1.0	3.4	0	3.4000000000000004	1.129															
	493	90.533	27.860000000000003	71.26	-15.54	1.0	140.0	1	140.0	41.066															
	494	89.4515	27.860000000000003	71.26	-15.54	1.0	140.0	1	140.0	38.903															
	496	50.1505	15.159	34.752	-4.434	1.0	90.5	1	90.5	9.801															
	496	63.005	15.159	34.752	-4.434	1.0	90.5	1	90.5	35.51															
	499	1.1875	0.2905	0.666	-0.085	1.0	1.73	1	1.733	0.642															
	499	1.0915	0.2905	0.666	-0.085	1.0	1.73	1	1.733	0.45000000000000007															
	499	1.2695	0.2905	0.666	-0.085	1.0	1.73	1	1.733	0.8060000000000002															
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	2	212	0.0154525	0.0792528	0.0268017	239.94	239.94	239.94	0	0	1	-29.999999999999996	29.999999999999996								
	3	53	0.00358046	0.0258456	0.0131628	260.03	260.03	260.03	0	0	1	-29.999999999999996	29.999999999999996								
	3	53	0.00358046	0.0258456	0.0131628	260.03	260.03	260.03	0	0	1	-29.999999999999996	29.999999999999996								
	3	213	0.00319977	0.0219502	0.0125158	256.59	256.59	256.59	0	0	1	-29.999999999999996	29.999999999999996								
	4	5	0.00696197	0.0360534	0.0111497	218.77	218.77	218.77	0	0	1	-29.999999999999996	29.999999999999996								
	4	331	0.00775811	0.0380507	0.0134745	227.23	227.23	227.23	0	0	1	-29.999999999999996	29.999999999999996								
	5	331	0.00487853	0.02675	0.00815727	198.63	198.63	198.63	0	0	1	-29.999999999999996	29.999999999999996								
	5	351	0.0124676	0.0654224	0.0163807	269.59	269.59	269.59	0	0	1	-29.999999999999996	29.999999999999996								
	6	331	0.0051151	0.0236629	0.0391647	336.94	336.94	336.94	0	0	1	-29.999999999999996	29.999999999999996								
	8	461	0.00268087	0.0132507	0.00588479	232.72999999999996	232.72999999999996	232.72999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	10	11	0.0133436	0.0919039	0.0115271	212.51	212.51	212.51	0	0	1	-29.999999999999996	29.999999999999996								
	10	406	0.00631471	0.0440302	0.0307124	216.36	216.36	216.36	0	0	1	-29.999999999999996	29.999999999999996								
	11	58	0.0286556	0.128792	0.0377904	204.21	204.21	204.21	0	0	1	-29.999999999999996	29.999999999999996								
	12	10	0.00363287	0.0200568	0.0589258	206.36999999999998	206.36999999999998	206.36999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	12	406	0.00340925	0.0206369	0.0061444	233.31999999999996	233.31999999999996	233.31999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	13	17	0.0100597	0.0575367	0.0312509	227.85999999999999	227.85999999999999	227.85999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	14	156	0.00832308	0.0444584	0.0151703	264.27	264.27	264.27	0	0	1	-29.999999999999996	29.999999999999996								
	15	55	0.0113961	0.0625895	0.0161825	218.52	218.52	218.52	0	0	1	-29.999999999999996	29.999999999999996								
	16	162	0.012951	0.0665246	0.0176437	224.35	224.35	224.35	0	0	1	-29.999999999999996	29.999999999999996								
	16	304	0.00759675	0.0410247	0.0264718	236.53999999999996	236.53999999999996	236.53999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	18	19	0.0106007	0.0397642	0.0085879	245.27	245.27	245.27	0	0	1	-29.999999999999996	29.999999999999996								
	18	81	0.00978753	0.0448943	0.023169	223.47000000000003	223.47000000000003	223.47000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	18	310	0.004373	0.0260086	0.0242791	277.5	277.5	277.5	0	0	1	-29.999999999999996	29.999999999999996								
	18	310	0.004373	0.0260086	0.0242791	277.5	277.5	277.5	0	0	1	-29.999999999999996	29.999999999999996								
	19	141	0.00579211	0.0290206	0.0189553	250.99999999999997	250.99999999999997	250.99999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	19	436	0.00397383	0.0271653	0.0337435	212.6	212.6	212.6	0	0	1	-29.999999999999996	29.999999999999996								
	20	22	0.000207968	0.00111847	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	21	23	0.00250938	0.0172465	0.0313608	248.08000000000004	248.08000000000004	248.08000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	22	295	0.0015308	0.016473	0.364525	1075.02	1075.02	1075.02	0	0	1	-29.999999999999996	29.999999999999996								
	22	405	0.002026	0.028747	1.00897	1001.4599999999999	1001.4599999999999	1001.4599999999999	0	0	1	-29.999999999999996	29.999999999999996								
	23	179	0.008727	0.054891	0.034891	236.33	236.33	236.33	0	0	1	-29.999999999999996	29.999999999999996								
	24	4	0.00353554	0.0227525	0.0272812	241.53000000000003	241.53000000000003	241.53000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	24	56	0.00957472	0.0499942	0.0131242	244.03	244.03	244.03	0	0	1	-29.999999999999996	29.999999999999996								
	25	27	0.000257042	0.00119754	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	25	314	0.00158469	0.0214403	0.275456	1151.39	1151.39	1151.39	0	0	1	-29.999999999999996	29.999999999999996								
	28	29	0.0121765	0.0608641	0.0130017	207.91	207.91	207.91	0	0	1	-29.999999999999996	29.999999999999996								
	28	30	0.00432531	0.0200998	0.00802657	230.9	230.9	230.9	0	0	1	-29.999999999999996	29.999999999999996								
	29	356	0.00799791	0.0387782	0.0352203	188.9	188.9	188.9	0	0	1	-29.999999999999996	29.999999999999996								
	30	26	0.00666488	0.0320152	0.0220243	304.68	304.68	304.68	0	0	1	-29.999999999999996	29.999999999999996								
	31	228	0.008946	0.057044	0.025829	280.0	280.0	280.0	0	0	1	-29.999999999999996	29.999999999999996								
	31	296	0.00518286	0.0326049	0.0584572	358.79	358.79	358.79	0	0	1	-29.999999999999996	29.999999999999996								
	31	415	0.0113363	0.0554702	0.0432148	231.46	231.46	231.46	0	0	1	-29.999999999999996	29.999999999999996								
	33	32	0.00681448	0.0338755	0.0131701	196.59	196.59	196.59	0	0	1	-29.999999999999996	29.999999999999996								
	34	33	0.00341126	0.0247052	0.0295283	270.99	270.99	270.99	0	0	1	-29.999999999999996	29.999999999999996								
	34	33	0.00341126	0.0247052	0.0295283	270.99	270.99	270.99	0	0	1	-29.999999999999996	29.999999999999996								
	35	40	0.00293506	0.0185201	0.00990083	228.32	228.32	228.32	0	0	1	-29.999999999999996	29.999999999999996								
	35	42	0.00449505	0.0326042	0.0129473	276.08	276.08	276.08	0	0	1	-29.999999999999996	29.999999999999996								
	36	2	0.00289863	0.0167658	0.0148842	188.66	188.66	188.66	0	0	1	-29.999999999999996	29.999999999999996								
	36	33	0.00284038	0.0206656	0.011617	213.45000000000002	213.45000000000002	213.45000000000002	0	0	0	-29.999999999999996	29.999999999999996								
	37	35	0.00780774	0.0366615	0.0156035	218.76	218.76	218.76	0	0	1	-29.999999999999996	29.999999999999996								
	37	44	0.00830767	0.0554788	0.0311844	200.99	200.99	200.99	0	0	1	-29.999999999999996	29.999999999999996								
	38	39	0.00316109	0.0157664	0.019275	252.83	252.83	252.83	0	0	1	-29.999999999999996	29.999999999999996								
	38	49	0.0106902	0.0689767	0.0297214	204.2	204.2	204.2	0	0	1	-29.999999999999996	29.999999999999996								
	39	35	0.00384653	0.022595	0.0115165	259.81	259.81	259.81	0	0	1	-29.999999999999996	29.999999999999996								
	39	35	0.00384653	0.022595	0.0115165	259.81	259.81	259.81	0	0	1	-29.999999999999996	29.999999999999996								
	39	361	0.00410223	0.0323982	0.0223687	296.76	296.76	296.76	0	0	1	-29.999999999999996	29.999999999999996								
	39	361	0.00410223	0.0323982	0.0223687	296.76	296.76	296.76	0	0	1	-29.999999999999996	29.999999999999996								
	39	361	0.00410223	0.0323982	0.0223687	296.76	296.76	296.76	0	0	0	-29.999999999999996	29.999999999999996								
	41	43	0.000233031	0.00104503	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	42	40	0.00435644	0.0248836	0.0126137	308.21	308.21	308.21	0	0	1	-29.999999999999996	29.999999999999996								
	43	54	0.00111725	0.0133249	0.292213	1210.87	1210.87	1210.87	0	0	1	-29.999999999999996	29.999999999999996								
	43	498	0.00161178	0.0198636	0.286039	1210.03	1210.03	1210.03	0	0	1	-29.999999999999996	29.999999999999996								
	44	42	0.00483059	0.022229	0.00975406	240.20999999999998	240.20999999999998	240.20999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	45	36	0.00469767	0.0323288	0.00954514	196.67	196.67	196.67	0	0	1	-29.999999999999996	29.999999999999996								
	45	37	0.00411194	0.0226471	0.0067485	223.09	223.09	223.09	0	0	1	-29.999999999999996	29.999999999999996								
	46	45	0.0023403	0.0128024	0.0123531	401.85	401.85	401.85	0	0	1	-29.999999999999996	29.999999999999996								
	46	50	0.00351582	0.0151322	0.0225659	213.18	213.18	213.18	0	0	1	-29.999999999999996	29.999999999999996								
	46	51	0.00390017	0.0201794	0.0263679	290.75	290.75	290.75	0	0	1	-29.999999999999996	29.999999999999996								
	46	51	0.00390017	0.0201794	0.0263679	290.75	290.75	290.75	0	0	1	-29.999999999999996	29.999999999999996								
	46	214	0.00565635	0.0285577	0.0458282	324.34	324.34	324.34	0	0	1	-29.999999999999996	29.999999999999996								
	47	40	0.00542345	0.0298445	0.00973297	209.65000000000003	209.65000000000003	209.65000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	48	50	0.00493315	0.0197057	0.0266381	231.0	231.0	231.0	0	0	1	-29.999999999999996	29.999999999999996								
	48	480	0.0141266	0.063385	0.013796	270.01	270.01	270.01	0	0	1	-29.999999999999996	29.999999999999996								
	49	47	0.00274605	0.0168842	0.011861	210.29	210.29	210.29	0	0	1	-29.999999999999996	29.999999999999996								
	50	49	0.00420333	0.0189576	0.00848235	263.28	263.28	263.28	0	0	1	-29.999999999999996	29.999999999999996								
	50	51	0.00306979	0.0198041	0.0129611	299.51	299.51	299.51	0	0	1	-29.999999999999996	29.999999999999996								
	51	48	0.00285314	0.0207706	0.0111933	206.02999999999997	206.02999999999997	206.02999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	51	70	0.00927047	0.0420854	0.0202396	302.02	302.02	302.02	0	0	1	-29.999999999999996	29.999999999999996								
	51	357	0.00606199	0.0375019	0.0462067	281.97	281.97	281.97	0	0	1	-29.999999999999996	29.999999999999996								
	51	357	0.00606199	0.0375019	0.0462067	281.97	281.97	281.97	0	0	1	-29.999999999999996	29.999999999999996								
	51	357	0.00606199	0.0375019	0.0462067	281.97	281.97	281.97	0	0	1	-29.999999999999996	29.999999999999996								
	52	54	0.000209023	0.00101092	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	53	32	0.00540244	0.030335	0.00829098	226.77	226.77	226.77	0	0	1	-29.999999999999996	29.999999999999996								
	53	36	0.00511899	0.0318872	0.0170703	230.21000000000004	230.21000000000004	230.21000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	53	45	0.00448796	0.0251172	0.0179586	273.78	273.78	273.78	0	0	1	-29.999999999999996	29.999999999999996								
	53	45	0.00448796	0.0251172	0.0179586	273.78	273.78	273.78	0	0	1	-29.999999999999996	29.999999999999996								
	55	72	0.00255071	0.0145816	0.0529998	202.42	202.42	202.42	0	0	1	-29.999999999999996	29.999999999999996								
	57	66	0.012542	0.0731735	0.0174808	188.33	188.33	188.33	0	0	1	-29.999999999999996	29.999999999999996								
	57	161	0.0318774	0.176516	0.0907922	198.2	198.2	198.2	0	0	1	-29.999999999999996	29.999999999999996								
	57	255	0.00718102	0.0390624	0.0537424	300.0	300.0	300.0	0	0	1	-29.999999999999996	29.999999999999996								
	58	59	0.00838826	0.044004	0.0215912	282.33	282.33	282.33	0	0	1	-29.999999999999996	29.999999999999996								
	59	179	0.0199692	0.12545	0.0343653	209.05	209.05	209.05	0	0	1	-29.999999999999996	29.999999999999996								
	60	211	0.0107783	0.0696549	0.0231844	234.89	234.89	234.89	0	0	1	-29.999999999999996	29.999999999999996								
	61	469	0.00533577	0.0355112	0.0133687	209.34	209.34	209.34	0	0	1	-29.999999999999996	29.999999999999996								
	62	169	0.0229231	0.141757	0.0331327	284.38	284.38	284.38	0	0	1	-29.999999999999996	29.999999999999996								
	62	245	0.0171145	0.104922	0.0526062	205.64	205.64	205.64	0	0	1	-29.999999999999996	29.999999999999996								
	62	271	0.0225085	0.129199	0.0416435	215.63	215.63	215.63	0	0	1	-29.999999999999996	29.999999999999996								
	63	396	0.00684768	0.035438	0.0555983	276.04	276.04	276.04	0	0	1	-29.999999999999996	29.999999999999996								
	63	396	0.00684768	0.035438	0.0555983	318.9	318.9	318.9	0	0	1	-29.999999999999996	29.999999999999996								
	64	308	0.0045429	0.0249656	0.0222506	204.94	204.94	204.94	0	0	1	-29.999999999999996	29.999999999999996								
	65	118	0.00682259	0.0489818	0.0291852	187.98	187.98	187.98	0	0	1	-29.999999999999996	29.999999999999996								
	65	122	0.0114556	0.0789436	0.0221672	223.13	223.13	223.13	0	0	1	-29.999999999999996	29.999999999999996								
	66	180	0.013631	0.0750424	0.0174066	212.27	212.27	212.27	0	0	1	-29.999999999999996	29.999999999999996								
	67	415	0.0105199	0.0574565	0.0373877	237.15	237.15	237.15	0	0	1	-29.999999999999996	29.999999999999996								
	68	159	0.00605992	0.0375113	0.0255276	229.73	229.73	229.73	0	0	1	-29.999999999999996	29.999999999999996								
	68	377	0.00417649	0.0277901	0.0160845	244.32	244.32	244.32	0	0	1	-29.999999999999996	29.999999999999996								
	69	1	0.0263485	0.135443	0.0504152	230.13	230.13	230.13	0	0	1	-29.999999999999996	29.999999999999996								
	69	263	0.0303392	0.0797752	0.029101	203.37	203.37	203.37	0	0	1	-29.999999999999996	29.999999999999996								
	70	357	0.00846265	0.0516422	0.0102433	188.28	188.28	188.28	0	0	1	-29.999999999999996	29.999999999999996								
	70	480	0.00434341	0.0202377	0.00802619	410.92	410.92	410.92	0	0	1	-29.999999999999996	29.999999999999996								
	71	6	0.0078159	0.0497093	0.0146629	266.45	266.45	266.45	0	0	1	-29.999999999999996	29.999999999999996								
	71	236	0.00800132	0.0463031	0.04138	201.33	201.33	201.33	0	0	1	-29.999999999999996	29.999999999999996								
	72	138	0.00444643	0.0351083	0.0127807	207.54999999999998	207.54999999999998	207.54999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	73	72	0.00533244	0.0343247	0.0255959	220.8	220.8	220.8	0	0	1	-29.999999999999996	29.999999999999996								
	73	147	0.00440739	0.0228773	0.164518	299.52	299.52	299.52	0	0	1	-29.999999999999996	29.999999999999996								
	74	96	0.00818286	0.0350286	0.0519578	247.18999999999997	247.18999999999997	247.18999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	74	267	0.00959142	0.0610596	0.0235834	231.57000000000002	231.57000000000002	231.57000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	75	8	0.00464284	0.0333214	0.0209588	200.72	200.72	200.72	0	0	1	-29.999999999999996	29.999999999999996								
	75	358	0.0102235	0.0653	0.0229694	188.8	188.8	188.8	0	0	1	-29.999999999999996	29.999999999999996								
	76	87	0.00734959	0.0479733	0.0311735	229.57	229.57	229.57	0	0	1	-29.999999999999996	29.999999999999996								
	76	98	0.00991719	0.0433979	0.0140715	204.48	204.48	204.48	0	0	1	-29.999999999999996	29.999999999999996								
	77	79	0.00410741	0.0215648	0.0277571	211.27000000000004	211.27000000000004	211.27000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	77	107	0.0117458	0.0474083	0.0162089	218.26	218.26	218.26	0	0	1	-29.999999999999996	29.999999999999996								
	78	107	0.0111029	0.0647119	0.0107653	206.24	206.24	206.24	0	0	1	-29.999999999999996	29.999999999999996								
	78	175	1.0e-7	0.03	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	79	78	0.00255254	0.0159622	0.00899812	202.99999999999997	202.99999999999997	202.99999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	79	107	0.00331842	0.0132353	0.0146141	250.45999999999998	250.45999999999998	250.45999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	80	348	0.00704419	0.0429071	0.0164992	208.58000000000004	208.58000000000004	208.58000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	81	83	0.00531978	0.0288681	0.0129334	207.61	207.61	207.61	0	0	1	-29.999999999999996	29.999999999999996								
	81	166	0.00541342	0.0336256	0.0795896	293.17	293.17	293.17	0	0	1	-29.999999999999996	29.999999999999996								
	81	229	0.00312946	0.0211726	0.124132	215.35999999999999	215.35999999999999	215.35999999999999	0	0	1	-29.999999999999996	29.999999999999996								
	82	266	0.0114333	0.0592337	0.0223159	204.89	204.89	204.89	0	0	1	-29.999999999999996	29.999999999999996								
	82	310	0.0131116	0.0919649	0.0333501	257.15	257.15	257.15	0	0	1	-29.999999999999996	29.999999999999996								
	83	430	0.0054217	0.0345595	0.00848049	222.55	222.55	222.55	0	0	1	-29.999999999999996	29.999999999999996								
	84	139	0.00435711	0.0190405	0.0137408	210.31999999999996	210.31999999999996	210.31999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	84	195	0.00929083	0.0588771	0.0219609	259.57	259.57	259.57	0	0	1	-29.999999999999996	29.999999999999996								
	84	195	0.00929083	0.0588771	0.0219609	259.57	259.57	259.57	0	0	1	-29.999999999999996	29.999999999999996								
	84	266	0.00501492	0.0413843	0.0291757	246.13	246.13	246.13	0	0	1	-29.999999999999996	29.999999999999996								
	84	436	0.00700667	0.0414708	0.015102	258.28	258.28	258.28	0	0	1	-29.999999999999996	29.999999999999996								
	85	161	0.00894783	0.0484215	0.0154075	177.52	177.52	177.52	0	0	1	-29.999999999999996	29.999999999999996								
	86	91	0.00643134	0.0345851	0.0231473	223.14	223.14	223.14	0	0	1	-29.999999999999996	29.999999999999996								
	87	86	0.00619339	0.0427095	0.00952131	237.27999999999997	237.27999999999997	237.27999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	87	89	0.00793475	0.0435997	0.0184649	258.25	258.25	258.25	0	0	1	-29.999999999999996	29.999999999999996								
	87	274	0.0196035	0.0686154	0.0349382	292.99	292.99	292.99	0	0	1	-29.999999999999996	29.999999999999996								
	87	274	0.0196035	0.0686154	0.0349382	292.99	292.99	292.99	0	0	1	-29.999999999999996	29.999999999999996								
	88	86	0.00619872	0.0363008	0.0141733	239.41999999999996	239.41999999999996	239.41999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	89	91	0.00819369	0.0464744	0.00929417	259.02	259.02	259.02	0	0	1	-29.999999999999996	29.999999999999996								
	90	92	0.000270441	0.00111124	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	90	273	0.00115634	0.013527	0.194866	1462.73	1462.73	1462.73	0	0	1	-29.999999999999996	29.999999999999996								
	91	143	0.00923127	0.055819	0.0278186	236.39999999999998	236.39999999999998	236.39999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	94	239	0.00830591	0.0293227	0.00963458	256.91	256.91	256.91	0	0	1	-29.999999999999996	29.999999999999996								
	95	100	0.00486868	0.0263368	0.0205417	208.4	208.4	208.4	0	0	1	-29.999999999999996	29.999999999999996								
	95	205	0.0121886	0.0614622	0.0273777	174.34	174.34	174.34	0	0	1	-29.999999999999996	29.999999999999996								
	97	90	0.00120165	0.0138189	0.259737	1139.35	1139.35	1139.35	0	0	1	-29.999999999999996	29.999999999999996								
	97	99	0.000275423	0.00105221	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	97	273	0.00243082	0.0302411	0.519784	1267.29	1267.29	1267.29	0	0	1	-29.999999999999996	29.999999999999996								
	97	405	0.00207844	0.0243675	0.524041	1074.6	1074.6	1074.6	0	0	1	-29.999999999999996	29.999999999999996								
	98	101	0.00804282	0.0445249	0.0172134	306.67	306.67	306.67	0	0	1	-29.999999999999996	29.999999999999996								
	100	101	0.00296664	0.0146402	0.0208753	253.07	253.07	253.07	0	0	1	-29.999999999999996	29.999999999999996								
	101	126	0.0135607	0.0668913	0.0172284	191.2	191.2	191.2	0	0	1	-29.999999999999996	29.999999999999996								
	102	69	0.00789353	0.0491556	0.052004	227.8	227.8	227.8	0	0	1	-29.999999999999996	29.999999999999996								
	102	103	0.00616992	0.040555	0.0247805	209.35000000000002	209.35000000000002	209.35000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	103	219	0.0165793	0.0810327	0.0235267	219.57	219.57	219.57	0	0	1	-29.999999999999996	29.999999999999996								
	103	376	0.00542668	0.0326243	0.0184557	224.43	224.43	224.43	0	0	1	-29.999999999999996	29.999999999999996								
	104	9	0.0120051	0.0621569	0.0229572	191.72	191.72	191.72	0	0	1	-29.999999999999996	29.999999999999996								
	104	163	0.0181989	0.10493	0.0417728	244.45999999999998	244.45999999999998	244.45999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	104	226	0.0129352	0.086119	0.0522159	196.78	196.78	196.78	0	0	1	-29.999999999999996	29.999999999999996								
	105	58	0.0099657	0.0594587	0.0230392	201.81999999999996	201.81999999999996	201.81999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	105	399	0.028421	0.116472	0.031104	224.00000000000003	224.00000000000003	224.00000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	106	108	0.000297923	0.00115791	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	107	206	0.00809361	0.0597339	0.0473542	238.34999999999997	238.34999999999997	238.34999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	108	414	0.00172335	0.0206772	0.504555	1228.85	1228.85	1228.85	0	0	1	-29.999999999999996	29.999999999999996								
	109	200	0.0203907	0.118914	0.0276247	220.15000000000003	220.15000000000003	220.15000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	110	196	0.0042827	0.0235603	0.0191082	216.49000000000004	216.49000000000004	216.49000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	110	398	0.00483279	0.0258082	0.0159547	252.34	252.34	252.34	0	0	1	-29.999999999999996	29.999999999999996								
	111	196	0.00542194	0.0344726	0.0102377	214.05000000000004	214.05000000000004	214.05000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	112	423	0.00423329	0.0285922	0.0763694	249.73000000000002	249.73000000000002	249.73000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	113	260	0.00834035	0.0512955	0.0347496	202.53	202.53	202.53	0	0	1	-29.999999999999996	29.999999999999996								
	113	398	0.00663848	0.0305149	0.0128669	227.33000000000004	227.33000000000004	227.33000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	114	111	0.00910642	0.0400126	0.0159566	208.23000000000002	208.23000000000002	208.23000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	114	398	0.0120679	0.061943	0.023604	226.07	226.07	226.07	0	0	1	-29.999999999999996	29.999999999999996								
	115	77	0.00411865	0.0255403	0.0178958	230.62	230.62	230.62	0	0	1	-29.999999999999996	29.999999999999996								
	115	131	0.00819163	0.0553686	0.0263614	218.92000000000002	218.92000000000002	218.92000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	115	228	0.0126336	0.0592473	0.0119379	217.39	217.39	217.39	0	0	1	-29.999999999999996	29.999999999999996								
	116	206	0.00973095	0.0504602	0.019357	222.37	222.37	222.37	0	0	1	-29.999999999999996	29.999999999999996								
	117	217	0.00511447	0.0253149	0.10592	223.25999999999996	223.25999999999996	223.25999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	119	121	0.000242957	0.0011457	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	120	477	0.00424349	0.0233087	0.157389	190.09	190.09	190.09	0	0	1	-29.999999999999996	29.999999999999996								
	121	151	0.00155598	0.0200038	0.655713	1248.37	1248.37	1248.37	0	0	1	-29.999999999999996	29.999999999999996								
	122	477	0.00591039	0.0286753	0.0112938	248.25999999999996	248.25999999999996	248.25999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	124	24	0.00552089	0.0312098	0.0117206	322.21	322.21	322.21	0	0	1	-29.999999999999996	29.999999999999996								
	124	122	0.00616606	0.0403861	0.0183176	295.24	295.24	295.24	0	0	1	-29.999999999999996	29.999999999999996								
	125	333	0.00816597	0.0423005	0.0261657	268.04	268.04	268.04	0	0	1	-29.999999999999996	29.999999999999996								
	125	453	0.00365157	0.0256689	0.0121744	199.42	199.42	199.42	0	0	1	-29.999999999999996	29.999999999999996								
	127	9	0.00947342	0.0740918	0.0278587	162.26	162.26	162.26	0	0	1	-29.999999999999996	29.999999999999996								
	128	142	0.0176946	0.0991166	0.0248442	180.09	180.09	180.09	0	0	1	-29.999999999999996	29.999999999999996								
	128	164	0.00911283	0.0650041	0.0205367	212.74	212.74	212.74	0	0	1	-29.999999999999996	29.999999999999996								
	129	128	0.00489014	0.0292388	0.0244841	225.74	225.74	225.74	0	0	1	-29.999999999999996	29.999999999999996								
	129	399	0.0189658	0.0973849	0.0559229	249.6	249.6	249.6	0	0	1	-29.999999999999996	29.999999999999996								
	130	179	1.0e-7	0.025	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	130	294	0.0131769	0.082029	0.0245782	185.8	185.8	185.8	0	0	1	-29.999999999999996	29.999999999999996								
	131	116	0.00549552	0.0341954	0.0146232	201.28	201.28	201.28	0	0	1	-29.999999999999996	29.999999999999996								
	132	93	0.00992821	0.0644466	0.0264679	208.46999999999997	208.46999999999997	208.46999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	132	133	0.00732507	0.0373195	0.0248695	232.81	232.81	232.81	0	0	1	-29.999999999999996	29.999999999999996								
	134	136	0.0102307	0.0477176	0.0187308	207.6	207.6	207.6	0	0	1	-29.999999999999996	29.999999999999996								
	135	137	0.000229847	0.00116435	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	135	422	0.00235893	0.024726	0.469035	1189.63	1189.63	1189.63	0	0	1	-29.999999999999996	29.999999999999996								
	136	241	0.0112916	0.0732581	0.0317038	214.71999999999997	214.71999999999997	214.71999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	136	269	0.0071981	0.0545129	0.0288407	260.65	260.65	260.65	0	0	1	-29.999999999999996	29.999999999999996								
	136	269	0.0071981	0.0545129	0.0288407	260.65	260.65	260.65	0	0	0	-29.999999999999996	29.999999999999996								
	138	267	0.0137642	0.0640674	0.014872	191.13	191.13	191.13	0	0	1	-29.999999999999996	29.999999999999996								
	139	266	0.00742239	0.0413065	0.0163907	235.23000000000002	235.23000000000002	235.23000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	139	436	0.0061483	0.0314653	0.0353002	285.59	285.59	285.59	0	0	1	-29.999999999999996	29.999999999999996								
	140	141	0.00437587	0.0295663	0.00682313	226.66	226.66	226.66	0	0	1	-29.999999999999996	29.999999999999996								
	141	149	0.00858313	0.0511386	0.0129799	237.21	237.21	237.21	0	0	1	-29.999999999999996	29.999999999999996								
	141	154	0.00987958	0.0590507	0.0246559	232.93	232.93	232.93	0	0	1	-29.999999999999996	29.999999999999996								
	141	165	0.00346348	0.0216104	0.0227149	189.3	189.3	189.3	0	0	1	-29.999999999999996	29.999999999999996								
	141	166	0.00092095	0.00500518	0.0187787	262.31	262.31	262.31	0	0	1	-29.999999999999996	29.999999999999996								
	141	166	0.00092095	0.00500518	0.0187787	262.31	262.31	262.31	0	0	1	-29.999999999999996	29.999999999999996								
	141	436	0.00495754	0.0288767	0.0446069	306.09	306.09	306.09	0	0	1	-29.999999999999996	29.999999999999996								
	141	436	0.00495754	0.0288767	0.0446069	306.09	306.09	306.09	0	0	1	-29.999999999999996	29.999999999999996								
	141	436	0.00495754	0.0288767	0.0446069	306.09	306.09	306.09	0	0	1	-29.999999999999996	29.999999999999996								
	142	366	0.0117749	0.0695592	0.0171149	206.17999999999998	206.17999999999998	206.17999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	143	89	0.00782994	0.0336108	0.0263321	214.32999999999998	214.32999999999998	214.32999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	144	14	0.00900802	0.0615875	0.019763	203.73000000000002	203.73000000000002	203.73000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	144	270	0.0161384	0.0861978	0.0309127	220.79	220.79	220.79	0	0	1	-29.999999999999996	29.999999999999996								
	145	3	0.00353908	0.0187394	0.0133873	213.82	213.82	213.82	0	0	1	-29.999999999999996	29.999999999999996								
	145	32	0.00592829	0.0364587	0.0146815	203.9	203.9	203.9	0	0	1	-29.999999999999996	29.999999999999996								
	146	147	0.00508514	0.0390637	0.0127711	228.21000000000004	228.21000000000004	228.21000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	147	148	0.0054055	0.0355367	0.00942939	247.66	247.66	247.66	0	0	1	-29.999999999999996	29.999999999999996								
	148	146	0.00539343	0.0250755	0.015923	211.0	211.0	211.0	0	0	1	-29.999999999999996	29.999999999999996								
	148	166	0.00477032	0.0295611	0.0527909	261.82	261.82	261.82	0	0	1	-29.999999999999996	29.999999999999996								
	148	166	0.00477032	0.0295611	0.0527909	261.82	261.82	261.82	0	0	1	-29.999999999999996	29.999999999999996								
	149	146	0.0128452	0.0364985	0.00708579	176.91	176.91	176.91	0	0	1	-29.999999999999996	29.999999999999996								
	150	146	0.00573662	0.0370925	0.00906798	231.50999999999996	231.50999999999996	231.50999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	150	152	0.00272594	0.0179578	0.013011	264.24	264.24	264.24	0	0	1	-29.999999999999996	29.999999999999996								
	150	152	0.00272594	0.0179578	0.013011	264.24	264.24	264.24	0	0	1	-29.999999999999996	29.999999999999996								
	151	153	0.000216168	0.00101369	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	151	309	0.00157454	0.0168171	0.474329	1273.32	1273.32	1273.32	0	0	1	-29.999999999999996	29.999999999999996								
	151	429	0.00179475	0.0239725	0.307853	1129.32	1129.32	1129.32	0	0	1	-29.999999999999996	29.999999999999996								
	151	435	0.00133646	0.0166752	0.333178	1140.95	1140.95	1140.95	0	0	1	-29.999999999999996	29.999999999999996								
	152	155	0.00812632	0.0501842	0.00786791	218.33	218.33	218.33	0	0	1	-29.999999999999996	29.999999999999996								
	154	152	0.00278017	0.0178012	0.00801273	253.55000000000004	253.55000000000004	253.55000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	154	198	0.00444159	0.0216831	0.0136503	230.23	230.23	230.23	0	0	1	-29.999999999999996	29.999999999999996								
	155	154	0.00384809	0.0206545	0.00841861	204.11	204.11	204.11	0	0	1	-29.999999999999996	29.999999999999996								
	157	158	0.00833276	0.0618383	0.0168817	189.98	189.98	189.98	0	0	1	-29.999999999999996	29.999999999999996								
	158	93	0.0150498	0.0753739	0.0264057	237.8	237.8	237.8	0	0	1	-29.999999999999996	29.999999999999996								
	159	404	0.00958039	0.0443493	0.0256151	189.56	189.56	189.56	0	0	1	-29.999999999999996	29.999999999999996								
	160	215	0.00639018	0.0378575	0.0183732	276.26	276.26	276.26	0	0	1	-29.999999999999996	29.999999999999996								
	160	215	0.00639018	0.0378575	0.0183732	276.26	276.26	276.26	0	0	1	-29.999999999999996	29.999999999999996								
	160	455	0.00570318	0.0279867	0.0107857	286.46	286.46	286.46	0	0	1	-29.999999999999996	29.999999999999996								
	160	455	0.00570318	0.0279867	0.0107857	286.46	286.46	286.46	0	0	1	-29.999999999999996	29.999999999999996								
	160	455	0.00570318	0.0279867	0.0107857	286.46	286.46	286.46	0	0	1	-29.999999999999996	29.999999999999996								
	163	271	0.0114438	0.0436005	0.0346998	179.05	179.05	179.05	0	0	1	-29.999999999999996	29.999999999999996								
	163	373	0.0118044	0.070336	0.0200369	297.95	297.95	297.95	0	0	1	-29.999999999999996	29.999999999999996								
	164	248	0.0166592	0.0789746	0.0332218	180.39	180.39	180.39	0	0	1	-29.999999999999996	29.999999999999996								
	165	83	0.00626026	0.0354394	0.0366867	234.49	234.49	234.49	0	0	1	-29.999999999999996	29.999999999999996								
	166	140	0.00731424	0.0226116	0.00854781	225.55	225.55	225.55	0	0	1	-29.999999999999996	29.999999999999996								
	167	57	0.010917	0.0509877	0.02854	235.27	235.27	235.27	0	0	1	-29.999999999999996	29.999999999999996								
	167	237	0.00858763	0.0514933	0.0327973	277.5	277.5	277.5	0	0	1	-29.999999999999996	29.999999999999996								
	167	308	0.015381	0.105892	0.094777	137.16	137.16	137.16	0	0	1	-29.999999999999996	29.999999999999996								
	169	294	0.0159265	0.106886	0.0530111	360.35	360.35	360.35	0	0	1	-29.999999999999996	29.999999999999996								
	170	279	0.00303492	0.0181342	0.00534882	241.25	241.25	241.25	0	0	1	-29.999999999999996	29.999999999999996								
	171	174	0.00224797	0.011615	0.0142829	208.34	208.34	208.34	0	0	1	-29.999999999999996	29.999999999999996								
	171	175	0.00496535	0.0237746	0.00763631	179.76	179.76	179.76	0	0	1	-29.999999999999996	29.999999999999996								
	171	178	0.00957175	0.0508253	0.010821	280.01	280.01	280.01	0	0	1	-29.999999999999996	29.999999999999996								
	171	178	0.00957175	0.0508253	0.010821	280.01	280.01	280.01	0	0	1	-29.999999999999996	29.999999999999996								
	171	232	0.00222237	0.0159047	0.0600656	396.42	396.42	396.42	0	0	1	-29.999999999999996	29.999999999999996								
	171	232	0.00222237	0.0159047	0.0600656	396.42	396.42	396.42	0	0	1	-29.999999999999996	29.999999999999996								
	171	279	0.0109431	0.0419533	0.0211437	210.57000000000002	210.57000000000002	210.57000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	172	173	0.00554268	0.0252059	0.011282	208.34	208.34	208.34	0	0	1	-29.999999999999996	29.999999999999996								
	174	170	0.00383353	0.0223464	0.0194664	192.65	192.65	192.65	0	0	1	-29.999999999999996	29.999999999999996								
	174	495	0.00535203	0.0300593	0.0221523	228.13999999999996	228.13999999999996	228.13999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	175	234	0.00354887	0.0176835	0.0203663	183.22	183.22	183.22	0	0	1	-29.999999999999996	29.999999999999996								
	175	495	0.001843	0.011985	0.004183	280.0	280.0	280.0	0	0	1	-29.999999999999996	29.999999999999996								
	176	177	0.00359841	0.0241809	0.0123395	202.57	202.57	202.57	0	0	1	-29.999999999999996	29.999999999999996								
	176	244	0.00628574	0.034737	0.0187055	300.0	300.0	300.0	0	0	1	-29.999999999999996	29.999999999999996								
	177	173	0.00402863	0.0256745	0.0229296	178.8	178.8	178.8	0	0	1	-29.999999999999996	29.999999999999996								
	177	491	0.00752468	0.0520976	0.0339664	216.78000000000003	216.78000000000003	216.78000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	178	177	0.00535238	0.0363989	0.00997157	225.45999999999998	225.45999999999998	225.45999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	180	63	0.00890202	0.0408484	0.0196852	260.07	260.07	260.07	0	0	1	-29.999999999999996	29.999999999999996								
	180	63	0.00890202	0.0408484	0.0196852	260.07	260.07	260.07	0	0	1	-29.999999999999996	29.999999999999996								
	181	168	0.0097017	0.0576871	0.0204621	222.71999999999997	222.71999999999997	222.71999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	181	180	0.00440478	0.0242077	0.0283171	247.75	247.75	247.75	0	0	1	-29.999999999999996	29.999999999999996								
	182	185	0.00171453	0.00889045	0.0238406	398.72	398.72	398.72	0	0	1	-29.999999999999996	29.999999999999996								
	183	193	0.00524827	0.0315915	0.0127134	194.36	194.36	194.36	0	0	1	-29.999999999999996	29.999999999999996								
	183	348	0.00555018	0.0391876	0.0158808	245.54	245.54	245.54	0	0	1	-29.999999999999996	29.999999999999996								
	184	187	0.00220879	0.0126244	0.0239407	169.83	169.83	169.83	0	0	1	-29.999999999999996	29.999999999999996								
	184	191	0.00478016	0.0306107	0.0103495	239.32999999999998	239.32999999999998	239.32999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	185	187	0.00395185	0.0294432	0.00874079	296.9	296.9	296.9	0	0	1	-29.999999999999996	29.999999999999996								
	186	184	0.00543965	0.035961	0.00847875	198.79	198.79	198.79	0	0	1	-29.999999999999996	29.999999999999996								
	186	191	0.00711793	0.0407855	0.0196479	238.60000000000002	238.60000000000002	238.60000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	186	250	0.0104701	0.0582718	0.048083	207.77999999999997	207.77999999999997	207.77999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	187	191	0.00844667	0.0413005	0.0180251	229.26999999999998	229.26999999999998	229.26999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	189	188	0.00571546	0.0332658	0.0128996	234.79000000000002	234.79000000000002	234.79000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	190	25	0.00209646	0.0245254	0.404187	990.64	990.64	990.64	0	0	1	-29.999999999999996	29.999999999999996								
	190	97	0.00317752	0.0363667	1.1004	1250.08	1250.08	1250.08	0	0	1	-29.999999999999996	29.999999999999996								
	190	192	0.000222942	0.00103575	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	190	349	0.000908512	0.0109152	0.338099	1151.32	1151.32	1151.32	0	0	1	-29.999999999999996	29.999999999999996								
	191	188	0.00296045	0.024531	0.0147562	270.38	270.38	270.38	0	0	1	-29.999999999999996	29.999999999999996								
	193	189	0.00178101	0.01297	0.0176216	211.98999999999998	211.98999999999998	211.98999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	194	251	0.00320622	0.0167087	0.0270856	203.61	203.61	203.61	0	0	1	-29.999999999999996	29.999999999999996								
	195	133	0.00525408	0.0402405	0.015266	243.41	243.41	243.41	0	0	1	-29.999999999999996	29.999999999999996								
	196	112	0.00489394	0.0289436	0.0102925	204.1	204.1	204.1	0	0	1	-29.999999999999996	29.999999999999996								
	196	247	0.00697417	0.0300478	0.0407165	202.16	202.16	202.16	0	0	1	-29.999999999999996	29.999999999999996								
	197	157	0.00801611	0.0516806	0.012499	215.68999999999997	215.68999999999997	215.68999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	198	246	0.00525429	0.0413684	0.0226617	206.21999999999997	206.21999999999997	206.21999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	199	200	0.0105279	0.0441567	0.00913296	175.31	175.31	175.31	0	0	1	-29.999999999999996	29.999999999999996								
	199	253	0.00802037	0.0312808	0.0240349	229.5	229.5	229.5	0	0	1	-29.999999999999996	29.999999999999996								
	201	251	0.00693842	0.039204	0.016375	195.17	195.17	195.17	0	0	1	-29.999999999999996	29.999999999999996								
	202	17	0.00698383	0.0389556	0.0204675	212.55	212.55	212.55	0	0	1	-29.999999999999996	29.999999999999996								
	202	56	0.00783489	0.0459576	0.0268466	225.33000000000004	225.33000000000004	225.33000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	202	201	0.00386324	0.0244623	0.0327491	214.07	214.07	214.07	0	0	1	-29.999999999999996	29.999999999999996								
	203	315	0.0103589	0.0592801	0.0362542	233.29	233.29	233.29	0	0	1	-29.999999999999996	29.999999999999996								
	204	28	0.00794312	0.0448473	0.0182823	234.13999999999996	234.13999999999996	234.13999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	204	315	0.00244174	0.0174811	0.0619636	285.99	285.99	285.99	0	0	1	-29.999999999999996	29.999999999999996								
	205	12	0.00840117	0.0498614	0.0388297	215.93	215.93	215.93	0	0	1	-29.999999999999996	29.999999999999996								
	207	148	0.0053507	0.0312066	0.0405506	203.6	203.6	203.6	0	0	1	-29.999999999999996	29.999999999999996								
	207	152	0.00615042	0.0311668	0.0339339	242.73	242.73	242.73	0	0	1	-29.999999999999996	29.999999999999996								
	208	162	0.00898155	0.0568121	0.0134563	212.29	212.29	212.29	0	0	1	-29.999999999999996	29.999999999999996								
	208	209	0.00627626	0.0374794	0.0230329	183.56	183.56	183.56	0	0	1	-29.999999999999996	29.999999999999996								
	209	13	0.00943909	0.0454807	0.0169332	217.38	217.38	217.38	0	0	1	-29.999999999999996	29.999999999999996								
	209	14	0.00570445	0.0270742	0.030888	317.31	317.31	317.31	0	0	1	-29.999999999999996	29.999999999999996								
	209	455	0.00840723	0.0448826	0.00717159	278.5	278.5	278.5	0	0	1	-29.999999999999996	29.999999999999996								
	209	455	0.00840723	0.0448826	0.00717159	293.27	293.27	293.27	0	0	1	-29.999999999999996	29.999999999999996								
	210	1	0.0152392	0.0698575	0.0274213	240.59	240.59	240.59	0	0	1	-29.999999999999996	29.999999999999996								
	210	89	0.00397244	0.0264208	0.0601697	281.44	281.44	281.44	0	0	1	-29.999999999999996	29.999999999999996								
	210	89	0.00397244	0.0264208	0.0601697	281.44	281.44	281.44	0	0	1	-29.999999999999996	29.999999999999996								
	211	210	0.00758494	0.044758	0.0124403	253.6	253.6	253.6	0	0	1	-29.999999999999996	29.999999999999996								
	212	447	0.00178893	0.0102128	0.00484733	258.64	258.64	258.64	0	0	1	-29.999999999999996	29.999999999999996								
	213	214	0.0037451	0.0228728	0.00968813	225.25	225.25	225.25	0	0	1	-29.999999999999996	29.999999999999996								
	215	251	0.0117409	0.0605448	0.0286688	263.99	263.99	263.99	0	0	1	-29.999999999999996	29.999999999999996								
	215	251	0.0117409	0.0605448	0.0286688	263.99	263.99	263.99	0	0	1	-29.999999999999996	29.999999999999996								
	216	194	0.00578304	0.0374928	0.0192971	210.35	210.35	210.35	0	0	1	-29.999999999999996	29.999999999999996								
	216	441	0.00312727	0.0208103	0.0063307	240.31000000000003	240.31000000000003	240.31000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	217	421	0.00241219	0.0167	0.00633253	201.29000000000002	201.29000000000002	201.29000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	218	219	0.00857311	0.0551647	0.00894048	230.47	230.47	230.47	0	0	1	-29.999999999999996	29.999999999999996								
	218	382	0.0100784	0.0375967	0.026455	258.56	258.56	258.56	0	0	1	-29.999999999999996	29.999999999999996								
	220	315	0.00355893	0.0263302	0.0300112	205.61	205.61	205.61	0	0	1	-29.999999999999996	29.999999999999996								
	221	123	0.0104335	0.060538	0.0170116	229.04	229.04	229.04	0	0	1	-29.999999999999996	29.999999999999996								
	221	156	0.0117053	0.0572478	0.018905	203.37	203.37	203.37	0	0	1	-29.999999999999996	29.999999999999996								
	222	42	0.00411476	0.0259096	0.0187635	249.24	249.24	249.24	0	0	1	-29.999999999999996	29.999999999999996								
	223	224	0.00588657	0.037647	0.0212807	231.09000000000003	231.09000000000003	231.09000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	223	277	0.00714704	0.0436408	0.0180894	185.01	185.01	185.01	0	0	1	-29.999999999999996	29.999999999999996								
	224	377	0.00785703	0.0528241	0.0173832	282.56	282.56	282.56	0	0	1	-29.999999999999996	29.999999999999996								
	225	134	0.0197772	0.0945552	0.0218207	171.8	171.8	171.8	0	0	1	-29.999999999999996	29.999999999999996								
	225	230	0.0136298	0.0724565	0.0137919	189.22	189.22	189.22	0	0	1	-29.999999999999996	29.999999999999996								
	226	127	0.00636651	0.039434	0.0364845	228.47999999999996	228.47999999999996	228.47999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	227	304	0.0209617	0.0768189	0.0265371	223.43	223.43	223.43	0	0	1	-29.999999999999996	29.999999999999996								
	228	77	0.0100973	0.0519099	0.0122713	200.25	200.25	200.25	0	0	1	-29.999999999999996	29.999999999999996								
	230	261	0.0117979	0.051572	0.0271212	208.51999999999998	208.51999999999998	208.51999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	231	233	0.000254732	0.00110199	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	231	278	0.00109778	0.0135445	0.17031	1115.46	1115.46	1115.46	0	0	1	-29.999999999999996	29.999999999999996								
	232	94	0.00860686	0.0347308	0.0220854	246.21	246.21	246.21	0	0	1	-29.999999999999996	29.999999999999996								
	232	234	0.00531952	0.0318575	0.00762114	235.64	235.64	235.64	0	0	1	-29.999999999999996	29.999999999999996								
	232	296	0.00549162	0.0301785	0.0225615	478.99	478.99	478.99	0	0	1	-29.999999999999996	29.999999999999996								
	232	296	0.00549162	0.0301785	0.0225615	478.99	478.99	478.99	0	0	1	-29.999999999999996	29.999999999999996								
	232	495	0.00447264	0.0252841	0.0147161	209.35000000000002	209.35000000000002	209.35000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	234	94	0.00271156	0.0161032	0.0160785	230.92999999999998	230.92999999999998	230.92999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	235	306	0.00812201	0.0472273	0.0137623	218.26	218.26	218.26	0	0	1	-29.999999999999996	29.999999999999996								
	237	238	0.00606403	0.0337143	0.0236608	323.04	323.04	323.04	0	0	1	-29.999999999999996	29.999999999999996								
	238	359	0.0073114	0.0365176	0.0280548	276.53	276.53	276.53	0	0	1	-29.999999999999996	29.999999999999996								
	238	359	0.0073114	0.0365176	0.0280548	276.53	276.53	276.53	0	0	1	-29.999999999999996	29.999999999999996								
	239	67	0.0158524	0.108623	0.0182117	223.35	223.35	223.35	0	0	1	-29.999999999999996	29.999999999999996								
	239	172	0.00344576	0.0203593	0.00970442	240.05999999999997	240.05999999999997	240.05999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	240	88	0.0134858	0.0625222	0.0111221	216.49000000000004	216.49000000000004	216.49000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	240	126	0.0118939	0.0722295	0.0232966	187.85	187.85	187.85	0	0	1	-29.999999999999996	29.999999999999996								
	242	243	0.0138258	0.0785427	0.0193021	174.9	174.9	174.9	0	0	1	-29.999999999999996	29.999999999999996								
	243	160	0.0086236	0.0391769	0.0275199	239.46999999999997	239.46999999999997	239.46999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	244	279	0.0158341	0.0518919	0.0125865	249.79	249.79	249.79	0	0	1	-29.999999999999996	29.999999999999996								
	244	491	0.00321432	0.0232783	0.00727573	216.6	216.6	216.6	0	0	1	-29.999999999999996	29.999999999999996								
	246	140	0.00621165	0.0353944	0.0160529	232.43999999999997	232.43999999999997	232.43999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	247	133	1.0e-7	0.059	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	247	387	0.0108557	0.0767928	0.00935552	221.11	221.11	221.11	0	0	1	-29.999999999999996	29.999999999999996								
	248	60	0.00948303	0.0543826	0.00864013	219.42	219.42	219.42	0	0	1	-29.999999999999996	29.999999999999996								
	249	248	0.00655432	0.0433484	0.0154156	199.4	199.4	199.4	0	0	1	-29.999999999999996	29.999999999999996								
	250	249	0.00370925	0.0227163	0.0361231	191.18	191.18	191.18	0	0	1	-29.999999999999996	29.999999999999996								
	251	222	0.00450654	0.0273755	0.0272315	217.96	217.96	217.96	0	0	1	-29.999999999999996	29.999999999999996								
	252	254	0.000254254	0.00117123	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	252	322	0.00190519	0.0220599	0.46598	1234.69	1234.69	1234.69	0	0	1	-29.999999999999996	29.999999999999996								
	252	360	0.00165756	0.0183628	0.575877	1049.65	1049.65	1049.65	0	0	1	-29.999999999999996	29.999999999999996								
	253	257	0.00690278	0.0371656	0.00999364	213.64999999999998	213.64999999999998	213.64999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	253	258	0.0022007	0.0115699	0.0118217	337.84	337.84	337.84	0	0	1	-29.999999999999996	29.999999999999996								
	255	253	0.00516962	0.0285994	0.0136688	196.82	196.82	196.82	0	0	1	-29.999999999999996	29.999999999999996								
	255	259	0.00467484	0.0315177	0.00583298	206.02999999999997	206.02999999999997	206.02999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	256	127	0.00734213	0.0428733	0.0498711	212.82000000000002	212.82000000000002	212.82000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	256	199	1.0e-7	0.015	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	256	253	0.00747521	0.0427513	0.00938328	252.48	252.48	252.48	0	0	1	-29.999999999999996	29.999999999999996								
	257	258	0.00282706	0.0184683	0.00637348	188.97	188.97	188.97	0	0	1	-29.999999999999996	29.999999999999996								
	258	272	0.007864	0.0492936	0.0167299	190.07	190.07	190.07	0	0	1	-29.999999999999996	29.999999999999996								
	259	258	0.00148757	0.00886864	0.0686171	197.62	197.62	197.62	0	0	1	-29.999999999999996	29.999999999999996								
	260	110	0.00555265	0.0279208	0.0170557	190.3	190.3	190.3	0	0	1	-29.999999999999996	29.999999999999996								
	261	260	0.0117845	0.048387	0.0124691	272.4	272.4	272.4	0	0	1	-29.999999999999996	29.999999999999996								
	262	26	0.00797486	0.0413554	0.0171391	244.93999999999997	244.93999999999997	244.93999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	263	262	0.00618428	0.0306474	0.0903401	222.96	222.96	222.96	0	0	1	-29.999999999999996	29.999999999999996								
	264	323	0.00990689	0.0580426	0.0280558	196.84	196.84	196.84	0	0	1	-29.999999999999996	29.999999999999996								
	265	61	1.0e-7	0.022	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	265	118	0.00976468	0.0452648	0.0320573	221.71000000000004	221.71000000000004	221.71000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	265	120	0.0113284	0.0599862	0.0119444	237.22	237.22	237.22	0	0	1	-29.999999999999996	29.999999999999996								
	266	74	0.00944802	0.0474177	0.0209204	259.64	259.64	259.64	0	0	1	-29.999999999999996	29.999999999999996								
	266	74	0.00944802	0.0474177	0.0209204	259.64	259.64	259.64	0	0	1	-29.999999999999996	29.999999999999996								
	269	109	0.0130023	0.0648244	0.022019	244.74	244.74	244.74	0	0	1	-29.999999999999996	29.999999999999996								
	269	197	0.00808209	0.0541968	0.0230938	233.48	233.48	233.48	0	0	1	-29.999999999999996	29.999999999999996								
	269	241	0.0151243	0.102255	0.038663	190.5	190.5	190.5	0	0	1	-29.999999999999996	29.999999999999996								
	270	304	0.0111556	0.0838027	0.0209195	234.42	234.42	234.42	0	0	1	-29.999999999999996	29.999999999999996								
	271	85	0.0112375	0.075637	0.0227131	207.06000000000003	207.06000000000003	207.06000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	279	445	0.00857919	0.038751	0.0197652	252.98	252.98	252.98	0	0	1	-29.999999999999996	29.999999999999996								
	282	290	0.000238243	0.00100208	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	283	182	0.00522151	0.0291578	0.0319451	269.35	269.35	269.35	0	0	1	-29.999999999999996	29.999999999999996								
	283	182	0.00522151	0.0291578	0.0319451	269.35	269.35	269.35	0	0	1	-29.999999999999996	29.999999999999996								
	283	224	0.00647754	0.0329659	0.0188678	216.41	216.41	216.41	0	0	1	-29.999999999999996	29.999999999999996								
	283	346	0.00496981	0.033752	0.0141005	215.7	215.7	215.7	0	0	1	-29.999999999999996	29.999999999999996								
	283	359	0.0112807	0.0610502	0.0246742	189.35	189.35	189.35	0	0	1	-29.999999999999996	29.999999999999996								
	290	336	0.000546967	0.00661487	0.319239	1013.9099999999999	1013.9099999999999	1013.9099999999999	0	0	1	-29.999999999999996	29.999999999999996								
	290	397	0.00156589	0.0197034	0.584176	1362.72	1362.72	1362.72	0	0	1	-29.999999999999996	29.999999999999996								
	291	227	0.0102001	0.0550615	0.0399772	217.52000000000004	217.52000000000004	217.52000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	291	293	0.000277674	0.00113775	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	291	486	0.00862536	0.0467738	0.0409467	304.26	304.26	304.26	0	0	1	-29.999999999999996	29.999999999999996								
	295	231	0.00041405	0.00459194	0.176305	1264.39	1264.39	1264.39	0	0	1	-29.999999999999996	29.999999999999996								
	295	389	0.000842003	0.0109231	0.255562	1124.85	1124.85	1124.85	0	0	1	-29.999999999999996	29.999999999999996								
	303	305	0.000216238	0.00116227	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	305	454	0.00147007	0.0161904	0.455797	1120.02	1120.02	1120.02	0	0	1	-29.999999999999996	29.999999999999996								
	306	236	0.00909647	0.0443105	0.0204446	213.49999999999997	213.49999999999997	213.49999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	307	308	0.000243783	0.00101928	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	309	429	0.000524347	0.00641311	0.12507	1443.34	1443.34	1443.34	0	0	1	-29.999999999999996	29.999999999999996								
	309	429	0.000524347	0.00641311	0.12507	1443.34	1443.34	1443.34	0	0	1	-29.999999999999996	29.999999999999996								
	309	435	0.00057789	0.00773113	0.111558	1749.0200000000002	1749.0200000000002	1749.0200000000002	0	0	1	-29.999999999999996	29.999999999999996								
	314	460	0.00284337	0.03353	0.530692	1090.95	1090.95	1090.95	0	0	1	-29.999999999999996	29.999999999999996								
	315	486	0.000891366	0.00620047	0.00357338	270.45	270.45	270.45	0	0	1	-29.999999999999996	29.999999999999996								
	315	488	0.000846838	0.00524732	0.00176077	273.93	273.93	273.93	0	0	1	-29.999999999999996	29.999999999999996								
	322	360	0.00392073	0.0457192	0.876636	1081.89	1081.89	1081.89	0	0	1	-29.999999999999996	29.999999999999996								
	330	331	0.000262545	0.00107587	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	332	121	0.00159428	0.0205853	0.327303	1048.75	1048.75	1048.75	0	0	1	-29.999999999999996	29.999999999999996								
	332	454	0.00146382	0.017945	0.410634	1077.53	1077.53	1077.53	0	0	1	-29.999999999999996	29.999999999999996								
	333	123	0.00408968	0.0210445	0.0525623	275.7	275.7	275.7	0	0	1	-29.999999999999996	29.999999999999996								
	333	124	0.00233389	0.0131293	0.00626889	260.97	260.97	260.97	0	0	1	-29.999999999999996	29.999999999999996								
	333	124	0.00233389	0.0131293	0.00626889	260.97	260.97	260.97	0	0	1	-29.999999999999996	29.999999999999996								
	336	397	0.00139177	0.0169482	0.23371	1419.82	1419.82	1419.82	0	0	1	-29.999999999999996	29.999999999999996								
	337	359	0.00748705	0.0468268	0.0433188	243.37	243.37	243.37	0	0	1	-29.999999999999996	29.999999999999996								
	342	130	0.0147359	0.0812897	0.0247527	221.08000000000004	221.08000000000004	221.08000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	342	294	0.000364389	0.00264717	0.00871279	268.04	268.04	268.04	0	0	1	-29.999999999999996	29.999999999999996								
	342	294	0.000364389	0.00264717	0.00871279	268.04	268.04	268.04	0	0	1	-29.999999999999996	29.999999999999996								
	346	182	0.0060196	0.0328492	0.0116299	210.46999999999997	210.46999999999997	210.46999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	347	349	0.000269385	0.00117548	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	348	277	0.00302296	0.0175156	0.00468744	191.83	191.83	191.83	0	0	1	-29.999999999999996	29.999999999999996								
	349	397	0.00142692	0.0184016	0.321924	1161.07	1161.07	1161.07	0	0	1	-29.999999999999996	29.999999999999996								
	350	332	0.00153637	0.019112	0.448199	1164.99	1164.99	1164.99	0	0	1	-29.999999999999996	29.999999999999996								
	350	352	0.000205522	0.00104958	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	350	429	0.00176299	0.024221	0.504029	1225.53	1225.53	1225.53	0	0	1	-29.999999999999996	29.999999999999996								
	350	435	0.00161779	0.0220227	0.472836	1231.82	1231.82	1231.82	0	0	1	-29.999999999999996	29.999999999999996								
	351	15	0.00570042	0.038097	0.0166404	297.73	297.73	297.73	0	0	1	-29.999999999999996	29.999999999999996								
	351	331	0.00799383	0.0592914	0.0117197	265.07	265.07	265.07	0	0	1	-29.999999999999996	29.999999999999996								
	351	331	0.00799383	0.0592914	0.0117197	265.07	265.07	265.07	0	0	1	-29.999999999999996	29.999999999999996								
	353	355	0.000218687	0.00118004	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	355	342	0.00596794	0.0411946	0.0460902	257.41	257.41	257.41	0	0	1	-29.999999999999996	29.999999999999996								
	355	390	0.000438285	0.0025026	0.0028364	192.83	192.83	192.83	0	0	1	-29.999999999999996	29.999999999999996								
	356	467	0.00171289	0.00892976	0.00401818	191.82	191.82	191.82	0	0	1	-29.999999999999996	29.999999999999996								
	357	480	0.00280056	0.0134351	0.00332662	291.7	291.7	291.7	0	0	1	-29.999999999999996	29.999999999999996								
	357	480	0.00280056	0.0134351	0.00332662	291.7	291.7	291.7	0	0	1	-29.999999999999996	29.999999999999996								
	357	480	0.00280056	0.0134351	0.00332662	291.7	291.7	291.7	0	0	1	-29.999999999999996	29.999999999999996								
	358	268	0.00785076	0.0476886	0.0169176	233.04	233.04	233.04	0	0	1	-29.999999999999996	29.999999999999996								
	358	467	0.00692768	0.0315186	0.0129906	181.78	181.78	181.78	0	0	1	-29.999999999999996	29.999999999999996								
	359	366	0.0068981	0.0402096	0.0127396	196.5	196.5	196.5	0	0	1	-29.999999999999996	29.999999999999996								
	359	377	0.012625	0.0936918	0.0239153	228.99000000000004	228.99000000000004	228.99000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	359	473	0.00222543	0.0129046	0.00606894	247.89	247.89	247.89	0	0	1	-29.999999999999996	29.999999999999996								
	360	54	0.00100276	0.0120556	0.249915	1072.37	1072.37	1072.37	0	0	1	-29.999999999999996	29.999999999999996								
	361	34	0.00379348	0.0202895	0.0219664	316.83	316.83	316.83	0	0	1	-29.999999999999996	29.999999999999996								
	361	34	0.00379348	0.0202895	0.0219664	316.83	316.83	316.83	0	0	1	-29.999999999999996	29.999999999999996								
	370	373	0.000225361	0.00114438	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	373	323	0.000257772	0.00169688	0.00189708	244.33	244.33	244.33	0	0	1	-29.999999999999996	29.999999999999996								
	374	376	0.000205616	0.00119869	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	376	117	0.00565957	0.0367338	0.0198822	223.49	223.49	223.49	0	0	1	-29.999999999999996	29.999999999999996								
	377	337	0.00166037	0.0118851	0.00793188	278.49	278.49	278.49	0	0	1	-29.999999999999996	29.999999999999996								
	382	383	0.000298548	0.00105538	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	382	385	0.00189251	0.0109271	0.00841737	224.14000000000001	224.14000000000001	224.14000000000001	0	0	1	-29.999999999999996	29.999999999999996								
	382	488	0.00459748	0.0199241	0.0423444	255.31	255.31	255.31	0	0	1	-29.999999999999996	29.999999999999996								
	384	385	0.000259286	0.00110193	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	385	421	0.00389512	0.0241239	0.00906982	220.32	220.32	220.32	0	0	1	-29.999999999999996	29.999999999999996								
	386	388	0.000221284	0.00109415	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	387	229	0.0115492	0.0573315	0.0138829	235.12	235.12	235.12	0	0	1	-29.999999999999996	29.999999999999996								
	388	309	0.000885474	0.00873812	0.148563	1045.47	1045.47	1045.47	0	0	1	-29.999999999999996	29.999999999999996								
	389	414	0.000913429	0.0104943	0.16381	1144.19	1144.19	1144.19	0	0	1	-29.999999999999996	29.999999999999996								
	395	397	0.000264513	0.0010891	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	397	54	0.001546	0.019078	0.340158	1607.07	1607.07	1607.07	0	0	1	-29.999999999999996	29.999999999999996								
	397	479	0.000739667	0.00965056	0.222224	1676.94	1676.94	1676.94	0	0	1	-29.999999999999996	29.999999999999996								
	398	260	0.00417165	0.0304097	0.0208194	248.85000000000002	248.85000000000002	248.85000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	398	423	0.000966411	0.0049338	0.00267166	194.66	194.66	194.66	0	0	1	-29.999999999999996	29.999999999999996								
	399	12	0.00224359	0.0129772	0.00657691	213.75000000000003	213.75000000000003	213.75000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	399	500	0.00366597	0.0159435	0.00462133	200.82	200.82	200.82	0	0	1	-29.999999999999996	29.999999999999996								
	400	403	0.00021407	0.00105349	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	403	390	0.00390505	0.016682	0.00889956	187.66	187.66	187.66	0	0	1	-29.999999999999996	29.999999999999996								
	403	415	0.0108099	0.0598869	0.0150022	238.83999999999997	238.83999999999997	238.83999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	404	396	0.00812376	0.0533399	0.0183921	259.18	259.18	259.18	0	0	1	-29.999999999999996	29.999999999999996								
	405	190	0.003084	0.0385355	0.635924	1182.98	1182.98	1182.98	0	0	1	-29.999999999999996	29.999999999999996								
	406	399	0.00202341	0.00976371	0.00208054	268.98	268.98	268.98	0	0	1	-29.999999999999996	29.999999999999996								
	406	399	0.00202341	0.00976371	0.00208054	268.98	268.98	268.98	0	0	1	-29.999999999999996	29.999999999999996								
	406	500	0.00468402	0.0252229	0.00876131	194.96	194.96	194.96	0	0	1	-29.999999999999996	29.999999999999996								
	413	168	0.0101345	0.0604995	0.0233408	160.34	160.34	160.34	0	0	1	-29.999999999999996	29.999999999999996								
	413	272	0.00891228	0.053729	0.0131931	204.57	204.57	204.57	0	0	1	-29.999999999999996	29.999999999999996								
	415	21	1.0e-7	0.05	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	422	388	0.00142425	0.0173547	0.26896	1073.12	1073.12	1073.12	0	0	1	-29.999999999999996	29.999999999999996								
	429	498	0.00296972	0.031295	0.492416	1280.79	1280.79	1280.79	0	0	1	-29.999999999999996	29.999999999999996								
	430	81	0.00192456	0.0121334	0.00727771	300.0	300.0	300.0	0	0	1	-29.999999999999996	29.999999999999996								
	430	84	0.00448199	0.0263734	0.0203741	279.98	279.98	279.98	0	0	0	-29.999999999999996	29.999999999999996								
	430	84	0.00448199	0.0263734	0.0203741	279.98	279.98	279.98	0	0	1	-29.999999999999996	29.999999999999996								
	435	429	0.000293616	0.00373016	0.0483406	1120.52	1120.52	1120.52	0	0	1	-29.999999999999996	29.999999999999996								
	436	83	0.00278136	0.0150291	0.00518546	226.03999999999996	226.03999999999996	226.03999999999996	0	0	1	-29.999999999999996	29.999999999999996								
	436	430	0.00463186	0.0213539	0.0107223	288.88	288.88	288.88	0	0	1	-29.999999999999996	29.999999999999996								
	442	445	0.000221289	0.00117614	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	445	244	0.00205911	0.00975556	0.0109951	253.31	253.31	253.31	0	0	1	-29.999999999999996	29.999999999999996								
	446	360	0.00041589	0.00514463	0.234184	1189.37	1189.37	1189.37	0	0	1	-29.999999999999996	29.999999999999996								
	453	13	0.00430787	0.0243324	0.00718999	226.69000000000003	226.69000000000003	226.69000000000003	0	0	1	-29.999999999999996	29.999999999999996								
	460	305	0.00130852	0.0176285	0.230534	1211.08	1211.08	1211.08	0	0	1	-29.999999999999996	29.999999999999996								
	461	7	0.00348701	0.0233525	0.0297729	311.15	311.15	311.15	0	0	1	-29.999999999999996	29.999999999999996								
	465	467	0.00028339	0.00117069	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	467	188	0.00703121	0.0532559	0.0407168	187.56	187.56	187.56	0	0	1	-29.999999999999996	29.999999999999996								
	468	121	0.000955644	0.0128413	0.261586	1089.73	1089.73	1089.73	0	0	1	-29.999999999999996	29.999999999999996								
	469	306	0.00422112	0.0229097	0.0438245	278.22	278.22	278.22	0	0	1	-29.999999999999996	29.999999999999996								
	472	473	0.000234911	0.00106703	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	473	377	0.00773654	0.0559391	0.0348232	236.79000000000002	236.79000000000002	236.79000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	474	477	0.000293541	0.00115735	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	478	7	0.0213225	0.0914343	0.0278942	258.33	258.33	258.33	0	0	1	-29.999999999999996	29.999999999999996								
	478	242	0.00771352	0.0314984	0.0101261	293.25	293.25	293.25	0	0	1	-29.999999999999996	29.999999999999996								
	478	480	0.00906359	0.052802	0.0266087	244.07000000000002	244.07000000000002	244.07000000000002	0	0	1	-29.999999999999996	29.999999999999996								
	479	54	0.00104602	0.014046	0.350355	1207.95	1207.95	1207.95	0	0	1	-29.999999999999996	29.999999999999996								
	487	242	0.00955583	0.0567222	0.00974044	205.85	205.85	205.85	0	0	1	-29.999999999999996	29.999999999999996								
	487	441	0.00861538	0.0500581	0.0135023	212.46999999999997	212.46999999999997	212.46999999999997	0	0	1	-29.999999999999996	29.999999999999996								
	488	217	0.00386786	0.0223528	0.0133963	251.11000000000004	251.11000000000004	251.11000000000004	0	0	1	-29.999999999999996	29.999999999999996								
	488	486	0.00065584	0.00316221	0.00147663	240.64999999999998	240.64999999999998	240.64999999999998	0	0	1	-29.999999999999996	29.999999999999996								
	489	89	0.0042275	0.0202284	0.0108331	267.29	267.29	267.29	0	0	1	-29.999999999999996	29.999999999999996								
	489	91	0.0040245	0.0220514	0.00641127	262.37	262.37	262.37	0	0	1	-29.999999999999996	29.999999999999996								
	490	491	0.000283352	0.00110546	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	492	495	0.000223082	0.00118991	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	495	234	0.00300018	0.0163325	0.0100254	240.29	240.29	240.29	0	0	1	-29.999999999999996	29.999999999999996								
	496	498	0.000260461	0.00102313	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	497	96	0.00550502	0.0392586	0.00859406	214.92	214.92	214.92	0	0	1	-29.999999999999996	29.999999999999996								
	497	158	0.00972333	0.0560053	0.0120326	264.27	264.27	264.27	0	0	1	-29.999999999999996	29.999999999999996								
	498	360	0.00101516	0.0127879	0.280018	1247.99	1247.99	1247.99	0	0	1	-29.999999999999996	29.999999999999996								
	498	446	0.00106712	0.0139619	0.222125	1135.38	1135.38	1135.38	0	0	1	-29.999999999999996	29.999999999999996								
	499	500	0.000251066	0.001098	0.0	99999.0	99999.0	99999.0	0	0	1	-29.999999999999996	29.999999999999996								
	21	20	0.000536254	0.0293108	0.0	390.5	390.5	390.5	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	26	25	0.000505881	0.0243569	0.0	506.92	506.92	506.92	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	42	41	0.000541271	0.0336934	0.0	461.08000000000004	461.08000000000004	461.08000000000004	1.1	0.0	1	-29.999999999999996	29.999999999999996								
	42	41	0.000541271	0.0336934	0.0	461.08000000000004	461.08000000000004	461.08000000000004	1.1	0.0	1	-29.999999999999996	29.999999999999996								
	42	41	0.000541271	0.0336934	0.0	461.08000000000004	461.08000000000004	461.08000000000004	1.1	0.0	1	-29.999999999999996	29.999999999999996								
	53	52	0.000502968	0.0277845	0.0	628.27	628.27	628.27	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	53	52	0.000502968	0.0277845	0.0	628.27	628.27	628.27	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	53	52	0.000502968	0.0277845	0.0	628.27	628.27	628.27	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	91	90	0.000438011	0.0296883	0.0	509.5899999999999	509.5899999999999	509.5899999999999	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	91	90	0.000438011	0.0296883	0.0	509.5899999999999	509.5899999999999	509.5899999999999	1.0	0.0	0	-29.999999999999996	29.999999999999996								
	91	90	0.000438011	0.0296883	0.0	509.5899999999999	509.5899999999999	509.5899999999999	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	98	97	0.000525414	0.0325224	0.0	362.58	362.58	362.58	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	107	106	0.000611845	0.0360405	0.0	478.65000000000003	478.65000000000003	478.65000000000003	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	107	106	0.000611845	0.0360405	0.0	478.65000000000003	478.65000000000003	478.65000000000003	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	107	106	0.000611845	0.0360405	0.0	478.65000000000003	478.65000000000003	478.65000000000003	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	120	119	0.000693805	0.0308972	0.0	409.0	409.0	409.0	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	136	135	0.000343226	0.0245211	0.0	439.36	439.36	439.36	1.0375	0.0	1	-29.999999999999996	29.999999999999996								
	136	135	0.000343226	0.0245211	0.0	439.36	439.36	439.36	1.0375	0.0	1	-29.999999999999996	29.999999999999996								
	152	151	0.000448214	0.0240375	0.0	555.68	555.68	555.68	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	152	151	0.000448214	0.0240375	0.0	555.68	555.68	555.68	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	152	151	0.000448214	0.0240375	0.0	555.68	555.68	555.68	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	191	190	0.000547832	0.0347294	0.0	491.96	491.96	491.96	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	191	190	0.000547832	0.0347294	0.0	491.96	491.96	491.96	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	191	190	0.000547832	0.0347294	0.0	491.96	491.96	491.96	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	232	231	0.000468765	0.0188084	0.0	651.35	651.35	651.35	1.0375	0.0	1	-29.999999999999996	29.999999999999996								
	253	252	0.000428145	0.023393	0.0	496.41	496.41	496.41	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	253	252	0.000428145	0.023393	0.0	496.41	496.41	496.41	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	253	252	0.000428145	0.023393	0.0	496.41	496.41	496.41	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	273	275	0.000202221	0.0140924	0.0	1154.66	1154.66	1154.66	1.05	0.0	1	-29.999999999999996	29.999999999999996								
	273	276	0.000217879	0.0120592	0.0	1154.66	1154.66	1154.66	1.05	0.0	1	-29.999999999999996	29.999999999999996								
	274	273	0.000420564	0.0262256	0.0	620.34	620.34	620.34	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	278	280	0.000479866	0.0306603	0.0	321.49	321.49	321.49	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	278	281	0.00031103	0.0219887	0.0	319.26	319.26	319.26	1.00625	0.0	1	-29.999999999999996	29.999999999999996								
	279	278	0.000366522	0.019924	0.0	522.19	522.19	522.19	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	279	278	0.000366522	0.019924	0.0	522.19	522.19	522.19	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	279	278	0.000366522	0.019924	0.0	522.19	522.19	522.19	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	282	284	0.000373065	0.0260709	0.0	379.67	379.67	379.67	1.00625	0.0	1	-29.999999999999996	29.999999999999996								
	282	285	0.000428104	0.0310478	0.0	376.33	376.33	376.33	1.00625	0.0	1	-29.999999999999996	29.999999999999996								
	282	286	0.000520688	0.0282001	0.0	370.2	370.2	370.2	1.00625	0.0	1	-29.999999999999996	29.999999999999996								
	282	287	0.000483108	0.0327549	0.0	368.66	368.66	368.66	1.00625	0.0	1	-29.999999999999996	29.999999999999996								
	282	288	0.000526109	0.0331453	0.0	367.71	367.71	367.71	1.00625	0.0	1	-29.999999999999996	29.999999999999996								
	282	289	0.000347274	0.0252107	0.0	367.33	367.33	367.33	1.00625	0.0	1	-29.999999999999996	29.999999999999996								
	283	282	0.000525978	0.0318151	0.0	471.3	471.3	471.3	1.01875	0.0	1	-29.999999999999996	29.999999999999996								
	283	282	0.000525978	0.0318151	0.0	471.3	471.3	471.3	1.01875	0.0	1	-29.999999999999996	29.999999999999996								
	283	282	0.000525978	0.0318151	0.0	471.3	471.3	471.3	1.01875	0.0	1	-29.999999999999996	29.999999999999996								
	291	292	0.35543	11.2968	0.0	1.3	1.3	1.3	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	295	297	0.000379185	0.0247737	0.0	334.88	334.88	334.88	0.98125	0.0	1	-29.999999999999996	29.999999999999996								
	295	298	0.000716326	0.0379339	0.0	334.69	334.69	334.69	0.98125	0.0	1	-29.999999999999996	29.999999999999996								
	295	299	0.000304059	0.0206591	0.0	334.28	334.28	334.28	0.98125	0.0	1	-29.999999999999996	29.999999999999996								
	295	300	0.00155879	0.0573822	0.0	332.41	332.41	332.41	0.98125	0.0	1	-29.999999999999996	29.999999999999996								
	295	301	0.000556456	0.0323544	0.0	331.98	331.98	331.98	0.98125	0.0	1	-29.999999999999996	29.999999999999996								
	295	302	0.000745624	0.044177	0.0	323.04	323.04	323.04	0.98125	0.0	1	-29.999999999999996	29.999999999999996								
	296	295	0.000193487	0.0143159	0.0	544.49	544.49	544.49	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	296	295	0.000193487	0.0143159	0.0	544.49	544.49	544.49	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	296	295	0.000193487	0.0143159	0.0	544.49	544.49	544.49	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	304	303	0.000325823	0.0169846	0.0	458.34000000000003	458.34000000000003	458.34000000000003	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	309	311	7.42139e-5	0.00565391	0.0	1514.07	1514.07	1514.07	1.05	0.0	1	-29.999999999999996	29.999999999999996								
	309	312	7.42648e-5	0.00477232	0.0	1514.07	1514.07	1514.07	1.05	0.0	1	-29.999999999999996	29.999999999999996								
	309	313	0.000116301	0.00893914	0.0	1514.07	1514.07	1514.07	1.05	0.0	1	-29.999999999999996	29.999999999999996								
	310	309	0.000378438	0.0230997	0.0	510.80000000000007	510.80000000000007	510.80000000000007	0.9875	0.0	1	-29.999999999999996	29.999999999999996								
	310	309	0.000378438	0.0230997	0.0	510.80000000000007	510.80000000000007	510.80000000000007	0.9875	0.0	1	-29.999999999999996	29.999999999999996								
	310	309	0.000378438	0.0230997	0.0	510.80000000000007	510.80000000000007	510.80000000000007	0.9875	0.0	1	-29.999999999999996	29.999999999999996								
	314	316	0.000895022	0.0359994	0.0	464.18	464.18	464.18	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	314	317	0.000445532	0.0275654	0.0	458.13999999999993	458.13999999999993	458.13999999999993	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	314	318	0.000625542	0.0256149	0.0	455.99	455.99	455.99	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	314	319	0.000342057	0.0201242	0.0	454.62	454.62	454.62	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	314	320	0.000536642	0.0307448	0.0	448.94999999999993	448.94999999999993	448.94999999999993	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	314	321	0.000523068	0.0259737	0.0	448.80000000000007	448.80000000000007	448.80000000000007	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	315	314	0.00074037	0.0388174	0.0	542.1	542.1	542.1	1.01875	0.0	1	-29.999999999999996	29.999999999999996								
	315	314	0.00074037	0.0388174	0.0	542.1	542.1	542.1	1.01875	0.0	1	-29.999999999999996	29.999999999999996								
	315	314	0.00074037	0.0388174	0.0	542.1	542.1	542.1	1.01875	0.0	1	-29.999999999999996	29.999999999999996								
	322	324	0.000631398	0.0400234	0.0	298.76	298.76	298.76	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	322	325	0.000759541	0.0412573	0.0	297.35	297.35	297.35	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	322	326	0.000829004	0.0525703	0.0	295.53	295.53	295.53	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	322	327	0.000777304	0.0484577	0.0	277.01	277.01	277.01	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	322	328	0.00056804	0.03834	0.0	275.26	275.26	275.26	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	322	329	0.000614253	0.0425834	0.0	265.86	265.86	265.86	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	323	322	0.000841043	0.0390368	0.0	346.56	346.56	346.56	1.025	0.0	1	-29.999999999999996	29.999999999999996								
	332	334	0.00167281	0.0957987	0.0	170.24	170.24	170.24	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	332	335	0.00134301	0.0787655	0.0	154.25	154.25	154.25	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	333	332	0.000483225	0.0284723	0.0	547.14	547.14	547.14	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	333	332	0.000483225	0.0284723	0.0	547.14	547.14	547.14	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	333	332	0.000483225	0.0284723	0.0	547.14	547.14	547.14	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	336	338	0.0006169	0.0300775	0.0	406.97999999999996	406.97999999999996	406.97999999999996	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	336	339	0.000375045	0.0281773	0.0	403.31	403.31	403.31	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	336	340	0.000425368	0.0313458	0.0	402.97999999999996	402.97999999999996	402.97999999999996	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	336	341	0.000585813	0.0398156	0.0	398.26	398.26	398.26	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	337	336	0.00045459	0.0246348	0.0	318.58	318.58	318.58	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	342	343	0.00256944	0.0579654	0.0	233.13000000000002	233.13000000000002	233.13000000000002	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	342	344	0.00212206	0.0674639	0.0	233.13000000000002	233.13000000000002	233.13000000000002	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	342	345	0.00208414	0.0517834	0.0	233.13000000000002	233.13000000000002	233.13000000000002	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	348	347	0.000367495	0.0216598	0.0	367.28	367.28	367.28	1.0375	0.0	1	-29.999999999999996	29.999999999999996								
	351	350	0.000655327	0.0282606	0.0	497.16	497.16	497.16	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	351	350	0.000655327	0.0282606	0.0	497.16	497.16	497.16	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	351	350	0.000655327	0.0282606	0.0	497.16	497.16	497.16	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	353	354	0.0037841	0.092798	0.0	143.0	143.0	143.0	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	360	362	0.000156351	0.0072342	0.0	917.15	917.15	917.15	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	360	363	0.000259699	0.0141725	0.0	917.15	917.15	917.15	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	360	364	0.000272146	0.0198633	0.0	917.15	917.15	917.15	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	360	365	0.000447041	0.0178606	0.0	917.15	917.15	917.15	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	361	360	0.000300251	0.0204296	0.0	587.59	587.59	587.59	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	361	360	0.000300251	0.0204296	0.0	587.59	587.59	587.59	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	361	360	0.000300251	0.0204296	0.0	587.59	587.59	587.59	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	366	367	0.00973151	0.278789	0.0	26.649999999999995	26.649999999999995	26.649999999999995	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	366	368	0.0062091	0.220695	0.0	53.29999999999999	53.29999999999999	53.29999999999999	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	366	369	0.0199066	0.670544	0.0	26.649999999999995	26.649999999999995	26.649999999999995	1.0625	0.0	1	-29.999999999999996	29.999999999999996								
	370	371	0.00121619	0.0353293	0.0	369.46	369.46	369.46	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	370	372	0.00136545	0.0376173	0.0	369.46	369.46	369.46	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	374	375	0.00778775	0.261743	0.0	38.67	38.67	38.67	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	377	378	0.000973146	0.0271225	0.0	301.31	301.31	301.31	1.0375	0.0	1	-29.999999999999996	29.999999999999996								
	377	379	0.0023813	0.0522033	0.0	301.31	301.31	301.31	1.0375	0.0	1	-29.999999999999996	29.999999999999996								
	377	380	0.00140456	0.0427291	0.0	301.31	301.31	301.31	1.0375	0.0	1	-29.999999999999996	29.999999999999996								
	377	381	0.0012163	0.0355031	0.0	301.31	301.31	301.31	1.0375	0.0	1	-29.999999999999996	29.999999999999996								
	387	386	0.00033322	0.022031	0.0	389.55	389.55	389.55	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	389	391	0.00028731	0.0204018	0.0	318.16	318.16	318.16	1.075	0.0	1	-29.999999999999996	29.999999999999996								
	389	392	0.000625859	0.0329065	0.0	314.04	314.04	314.04	1.08125	0.0	1	-29.999999999999996	29.999999999999996								
	389	393	0.000638056	0.0360591	0.0	313.73	313.73	313.73	1.0875	0.0	1	-29.999999999999996	29.999999999999996								
	389	394	0.000617364	0.0389483	0.0	309.38	309.38	309.38	1.0875	0.0	1	-29.999999999999996	29.999999999999996								
	390	389	0.000382867	0.0282289	0.0	311.38	311.38	311.38	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	396	395	0.000250247	0.0162734	0.0	338.87	338.87	338.87	1.03125	0.0	1	-29.999999999999996	29.999999999999996								
	400	401	0.00320427	0.0964919	0.0	81.63	81.63	81.63	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	400	402	0.00430186	0.140434	0.0	79.62	79.62	79.62	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	405	407	0.00041892	0.0308071	0.0	265.3	265.3	265.3	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	405	408	0.00083897	0.0423468	0.0	262.28	262.28	262.28	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	405	409	0.000971538	0.0535648	0.0	256.22	256.22	256.22	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	405	410	0.000860625	0.0516558	0.0	250.09	250.09	250.09	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	405	411	0.000997296	0.0638117	0.0	224.22	224.22	224.22	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	405	412	0.000796356	0.0544798	0.0	215.78	215.78	215.78	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	406	405	0.000607729	0.0348525	0.0	459.57	459.57	459.57	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	406	405	0.000607729	0.0348525	0.0	459.57	459.57	459.57	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	406	405	0.000607729	0.0348525	0.0	459.57	459.57	459.57	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	414	416	0.000328892	0.0205281	0.0	489.82	489.82	489.82	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	414	417	0.000187472	0.0121387	0.0	489.7699999999999	489.7699999999999	489.7699999999999	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	414	418	0.000388416	0.022286	0.0	485.07	485.07	485.07	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	414	419	0.000397994	0.0246792	0.0	479.76	479.76	479.76	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	414	420	0.000599327	0.0284749	0.0	478.01	478.01	478.01	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	415	414	0.000451633	0.0315432	0.0	342.66	342.66	342.66	1.01875	0.0	1	-29.999999999999996	29.999999999999996								
	422	424	0.000374656	0.0288049	0.0	425.79	425.79	425.79	0.9875	0.0	1	-29.999999999999996	29.999999999999996								
	422	425	0.000397079	0.0297391	0.0	420.1499999999999	420.1499999999999	420.1499999999999	0.9875	0.0	1	-29.999999999999996	29.999999999999996								
	422	426	0.000457733	0.0303601	0.0	410.73	410.73	410.73	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	422	427	0.000372813	0.0254212	0.0	408.41	408.41	408.41	0.9875	0.0	1	-29.999999999999996	29.999999999999996								
	422	428	0.000705582	0.034346	0.0	408.19	408.19	408.19	0.9875	0.0	1	-29.999999999999996	29.999999999999996								
	423	422	0.000384533	0.0274698	0.0	353.49	353.49	353.49	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	429	431	0.000636114	0.0356112	0.0	387.12	387.12	387.12	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	429	432	0.00061928	0.0294575	0.0	387.07	387.07	387.07	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	429	433	0.000360841	0.021624	0.0	384.73	384.73	384.73	1.05	0.0	1	-29.999999999999996	29.999999999999996								
	429	434	0.000390259	0.0263657	0.0	380.48	380.48	380.48	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	430	429	0.000517158	0.0260834	0.0	562.02	562.02	562.02	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	430	429	0.000517158	0.0260834	0.0	562.02	562.02	562.02	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	430	429	0.000517158	0.0260834	0.0	562.02	562.02	562.02	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	435	437	0.000403932	0.0317548	0.0	397.18	397.18	397.18	1.08125	0.0	1	-29.999999999999996	29.999999999999996								
	435	438	0.000370298	0.0271126	0.0	396.44	396.44	396.44	1.08125	0.0	1	-29.999999999999996	29.999999999999996								
	435	439	0.000611676	0.0328839	0.0	394.96	394.96	394.96	1.0875	0.0	1	-29.999999999999996	29.999999999999996								
	435	440	0.000451306	0.0331002	0.0	389.79	389.79	389.79	1.0875	0.0	1	-29.999999999999996	29.999999999999996								
	436	435	0.000398002	0.0225429	0.0	572.43	572.43	572.43	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	436	435	0.000398002	0.0225429	0.0	572.43	572.43	572.43	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	436	435	0.000398002	0.0225429	0.0	572.43	572.43	572.43	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	442	443	0.0867196	2.26916	0.0	7.8	7.8	7.8	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	442	444	0.0591784	2.10181	0.0	7.8	7.8	7.8	1.01875	0.0	1	-29.999999999999996	29.999999999999996								
	446	448	0.000566023	0.0321282	0.0	448.62	448.62	448.62	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	446	449	0.000634471	0.0322695	0.0	445.74999999999994	445.74999999999994	445.74999999999994	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	446	450	0.000601573	0.0324325	0.0	440.53	440.53	440.53	1.075	0.0	1	-29.999999999999996	29.999999999999996								
	446	451	0.000550115	0.0295676	0.0	440.38000000000005	440.38000000000005	440.38000000000005	1.06875	0.0	1	-29.999999999999996	29.999999999999996								
	446	452	0.000410283	0.0268188	0.0	439.43	439.43	439.43	1.06875	0.0	1	-29.999999999999996	29.999999999999996								
	447	446	0.000473004	0.0270653	0.0	367.94	367.94	367.94	1.025	0.0	1	-29.999999999999996	29.999999999999996								
	454	456	0.000848903	0.0505189	0.0	361.49	361.49	361.49	1.08125	0.0	1	-29.999999999999996	29.999999999999996								
	454	457	0.000467442	0.0257805	0.0	361.03	361.03	361.03	1.0625	0.0	1	-29.999999999999996	29.999999999999996								
	454	458	0.000912461	0.0433306	0.0	360.57	360.57	360.57	1.075	0.0	1	-29.999999999999996	29.999999999999996								
	454	459	0.000531627	0.0324517	0.0	339.59	339.59	339.59	1.06875	0.0	1	-29.999999999999996	29.999999999999996								
	455	454	0.000367379	0.021975	0.0	582.29	582.29	582.29	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	455	454	0.000367379	0.021975	0.0	582.29	582.29	582.29	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	455	454	0.000367379	0.021975	0.0	582.29	582.29	582.29	1.0125	0.0	1	-29.999999999999996	29.999999999999996								
	460	462	0.000447913	0.0301375	0.0	434.07	434.07	434.07	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	460	463	0.000412705	0.0269158	0.0	429.97	429.97	429.97	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	460	464	0.000525174	0.0298652	0.0	426.71000000000004	426.71000000000004	426.71000000000004	1.04375	0.0	1	-29.999999999999996	29.999999999999996								
	461	460	0.000576084	0.0326432	0.0	473.4100000000001	473.4100000000001	473.4100000000001	1.00625	0.0	1	-29.999999999999996	29.999999999999996								
	465	466	0.00519083	0.160302	0.0	67.87	67.87	67.87	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	468	470	0.000274786	0.0187972	0.0	731.25	731.25	731.25	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	468	471	0.000254801	0.0158162	0.0	731.25	731.25	731.25	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	469	468	0.000424583	0.0249647	0.0	380.87	380.87	380.87	1.025	0.0	1	-29.999999999999996	29.999999999999996								
	474	475	0.00358362	0.119106	0.0	75.92	75.92	75.92	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	474	476	0.00993187	0.305499	0.0	45.12	45.12	45.12	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	479	481	0.000374809	0.023707	0.0	523.33	523.33	523.33	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	479	482	0.000462701	0.0279948	0.0	523.33	523.33	523.33	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	479	483	0.000374996	0.0214192	0.0	523.33	523.33	523.33	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	479	484	0.000462963	0.0284119	0.0	523.33	523.33	523.33	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	479	485	0.000279259	0.0206554	0.0	523.33	523.33	523.33	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	480	479	0.00047645	0.0299622	0.0	565.77	565.77	565.77	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	480	479	0.00047645	0.0299622	0.0	565.77	565.77	565.77	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	480	479	0.00047645	0.0299622	0.0	565.77	565.77	565.77	1.05625	0.0	1	-29.999999999999996	29.999999999999996								
	492	493	0.0022567	0.058447	0.0	182.0	182.0	182.0	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	492	494	0.00107207	0.0353021	0.0	182.0	182.0	182.0	1.0	0.0	1	-29.999999999999996	29.999999999999996								
	497	496	0.000512239	0.0372062	0.0	335.52	335.52	335.52	1.05	0.0	1	-29.999999999999996	29.999999999999996								
];

%%-----  OPF Data  -----%%
%% cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0016900000000000003	8.281	0.0
	2	0.0	0.0	3	0.001098	9.109	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.01007	18.5	-1.038
	2	0.0	0.0	3	0.01305	18.52	-1.241
	2	0.0	0.0	3	0.019700000000000002	17.87	-1.92
	2	0.0	0.0	3	0.01694	17.82	-1.692
	2	0.0	0.0	3	0.01915	19.41	-2.137
	2	0.0	0.0	3	0.01717	18.52	-1.849
	2	0.0	0.0	3	0.023960000000000002	20.12	-2.329
	2	0.0	0.0	3	0.021150000000000002	16.5	-1.566
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	16.97	-1.147
	2	0.0	0.0	3	0.01219	20.990000000000002	-1.359
	2	0.0	0.0	3	0.01066	17.09	-1.219
	2	0.0	0.0	3	0.01344	15.74	-1.309
	2	0.0	0.0	3	0.01579	19.37	-1.534
	2	0.0	0.0	3	0.016	17.23	-1.43
	2	0.0	0.0	3	0.01866	19.15	-1.817
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.001698	8.351	0.0
	2	0.0	0.0	3	0.0012180000000000001	9.206	0.0
	2	0.0	0.0	3	0.0012220000000000002	9.188	0.0
	2	0.0	0.0	3	0.01456	22.580000000000002	-2.889
	2	0.0	0.0	3	0.01987	18.43	-2.18
	2	0.0	0.0	3	0.025510000000000005	19.59	-2.757
	2	0.0	0.0	3	0.02119	19.74	-3.255
	2	0.0	0.0	3	0.013340000000000001	19.17	-2.543
	2	0.0	0.0	3	0.01662	18.32	-2.537
	2	0.0	0.0	3	0.01755	17.29	0.0
	2	0.0	0.0	3	0.0	18.68	0.0
	2	0.0	0.0	3	0.0	18.59	0.0
	2	0.0	0.0	3	0.0	20.01	0.0
	2	0.0	0.0	3	0.0	17.63	0.0
	2	0.0	0.0	3	0.01531	18.12	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	34.42	-36.1
	2	0.0	0.0	3	0.0	31.18	-42.12
	2	0.0	0.0	3	0.01256	20.31	-1.884
	2	0.0	0.0	3	0.01432	20.6	-1.96
	2	0.0	0.0	3	0.01262	16.14	-1.616
	2	0.0	0.0	3	0.01423	18.96	-1.933
	2	0.0	0.0	3	0.0395	32.4	-3.114
	2	0.0	0.0	3	0.04236	30.5	-3.223
	2	0.0	0.0	3	0.02547	31.94	-2.792
	2	0.0	0.0	3	0.0	15.88	-7.369
	2	0.0	0.0	3	0.0	16.24	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	18.25	-59.22
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	16.89	0.0
	2	0.0	0.0	3	0.0	17.24	0.0
	2	0.0	0.0	3	0.07238	32.4	-16.6
	2	0.0	0.0	3	0.09706	41.56	-22.21
	2	0.0	0.0	3	0.06372000000000001	60.65	-24.9
	2	0.0	0.0	3	0.04619000000000001	57.64	-18.86
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.055110000000000006	35.08	-7.252
	2	0.0	0.0	3	0.03611	40.51	-6.465
	2	0.0	0.0	3	0.0	16.81	-2.082
	2	0.0	0.0	3	0.01743	19.43	-1.954
	2	0.0	0.0	3	0.02033	20.52	-2.296
	2	0.0	0.0	3	0.02259	17.81	-1.818
	2	0.0	0.0	3	0.014	21.09	-2.093
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.01632	15.85	-1.077
	2	0.0	0.0	3	0.01435	17.2	-1.051
	2	0.0	0.0	3	0.01315	16.85	-1.112
	2	0.0	0.0	3	0.01543	18.81	-1.131
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	18.6	-22.78
	2	0.0	0.0	3	0.0	16.85	-20.94
	2	0.0	0.0	3	0.0	17.23	-18.24
	2	0.0	0.0	3	0.0	18.16	-21.24
	2	0.0	0.0	3	0.0	17.98	0.0
	2	0.0	0.0	3	0.0	18.59	-25.38
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	17.74	-13.65
	2	0.0	0.0	3	0.0	14.55	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	17.44	-39.95
	2	0.0	0.0	3	0.0	17.68	-39.85
	2	0.0	0.0	3	0.0	16.67	-51.69
	2	0.0	0.0	3	0.0	17.29	-40.04
	2	0.0	0.0	3	0.0	15.92	-38.62
	2	0.0	0.0	3	0.01782	18.55	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.07006000000000001	36.3	-9.988
	2	0.0	0.0	3	0.04361	36.45	-8.58
	2	0.0	0.0	3	0.04884000000000001	45.53	-10.24
	2	0.0	0.0	3	0.07723	35.22	-10.19
	2	0.0	0.0	3	0.05828	32.24	-8.31
	2	0.0	0.0	3	0.0	17.32	0.0
	2	0.0	0.0	3	0.0	14.96	0.0
	2	0.0	0.0	3	0.0321	35.55	-5.101
	2	0.0	0.0	3	0.04544000000000001	32.6	-6.358
	2	0.0	0.0	3	0.04928	38.76	-7.503
	2	0.0	0.0	3	0.04114	33.74	-6.166
	2	0.0	0.0	3	0.05504	35.86	-6.78
	2	0.0	0.0	3	0.02348	19.96	-2.36
	2	0.0	0.0	3	0.010090000000000002	18.25	-1.451
	2	0.0	0.0	3	0.01625	16.86	-1.93
	2	0.0	0.0	3	0.01542	20.59	-1.999
	2	0.0	0.0	3	0.011980000000000001	20.42	-1.74
	2	0.0	0.0	3	0.02412	21.75	-2.514
	2	0.0	0.0	3	0.017860000000000004	20.6	-2.333
	2	0.0	0.0	3	0.02627	19.18	-2.102
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	15.73	0.0
	2	0.0	0.0	3	0.0	17.87	0.0
	2	0.0	0.0	3	0.0	16.44	0.0
	2	0.0	0.0	3	0.0	14.92	0.0
	2	0.0	0.0	3	0.03595	38.03	-6.309
	2	0.0	0.0	3	0.0334	42.34	-6.071
	2	0.0	0.0	3	0.03545	36.39	-5.768
	2	0.0	0.0	3	0.05358000000000001	36.26	-7.519
	2	0.0	0.0	3	0.05034	31.34	-6.279
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.013290000000000001	15.42	-1.455
	2	0.0	0.0	3	0.02109	18.78	-1.762
	2	0.0	0.0	3	0.01965	16.67	-1.379
	2	0.0	0.0	3	0.01365	18.54	-1.494
	2	0.0	0.0	3	0.01531	21.78	-2.414
	2	0.0	0.0	3	0.019080000000000003	17.54	-2.541
	2	0.0	0.0	3	0.02191	19.74	-2.536
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.05819	47.18	-16.98
	2	0.0	0.0	3	0.0804	36.88	-16.91
	2	0.0	0.0	3	0.0	14.25	-1.439
	2	0.0	0.0	3	0.0	14.75	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	17.32	0.0
	2	0.0	0.0	3	0.0	14.83	0.0
	2	0.0	0.0	3	0.05605	44.51	-12.76
	2	0.0	0.0	3	0.057670000000000006	31.87	-9.818
	2	0.0	0.0	3	0.0579	64.55	-14.66
	2	0.0	0.0	3	0.07515000000000001	45.63	-14.62
	2	0.0	0.0	3	0.07938	34.57	-11.34
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	14.68	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	16.55	0.0
	2	0.0	0.0	3	0.01265	16.74	0.0
	2	0.0	0.0	3	0.01144	14.88	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
	2	0.0	0.0	3	0.0	30.0	0.0
];

