%% MATPOWER Case Format : Version 2
function mpc = Texas2k_series24_case1_2016summerPeak_adapt
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100.0;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	5128	5214	0.00143	0.0084	0.0042	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-102.62	22.16	102.78	-21.65	0.0	0.0	0.0	0.0
	5128	5467	0.00166	0.00974	0.00486	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	60.15999999999999	-64.85	-60.03000000000001	65.13	0.0	0.0	0.0	0.0
	5226	5129	0.00964	0.04249	0.01978	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-41.65	6.47	41.82	-7.86	0.0	0.0	0.0	0.0
	5129	5240	0.01196	0.05272	0.02454	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-56.71000000000001	3.64	57.07	-4.65	0.0	0.0	0.0	0.0
	5173	5130	0.00095	0.00693	0.00393	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-70.82	-18.73	70.87	18.72	0.0	0.0	0.0	0.0
	5173	5130	0.00095	0.00693	0.00393	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-70.82	-18.73	70.87	18.72	0.0	0.0	0.0	0.0
	5132	5131	0.00037	0.01821	0.0	981.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-219.45999999999998	-28.999999999999996	219.63999999999996	37.65	0.0	0.0	0.0	0.0
	5131	5279	0.00022	0.00271	0.1803	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	568.44	34.76	-567.75	-45.15	0.0	0.0	0.0	0.0
	5131	5410	0.00018	0.00365	0.25434	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	289.82	-86.7	-289.67	63.16	0.0	0.0	0.0	0.0
	5131	6107	0.00051	0.01038	0.72429	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1077.9	14.29	1083.58	25.11	0.0	0.0	0.0	0.0
	5163	5132	0.00318	0.01866	0.00932	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-116.53	1.56	116.95	-0.04	0.0	0.0	0.0	0.0
	5155	5134	0.0067	0.0393	0.01962	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-78.58	20.85	79.01	-20.35	0.0	0.0	0.0	0.0
	5155	5135	0.00905	0.05304	0.02648	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	74.88	-21.9	-74.35	22.22	0.0	0.0	0.0	0.0
	5169	5135	0.01055	0.04486	0.02244	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	9.66	0.73	-9.65	-3.04	0.0	0.0	0.0	0.0
	5135	5264	0.00751	0.04244	0.02283	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	56.41	-27.0	-56.13	26.150000000000002	0.0	0.0	0.0	0.0
	5136	5288	0.00558	0.03152	0.01695	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	61.75000000000001	-3.16	-61.53999999999999	2.67	0.0	0.0	0.0	0.0
	5138	5137	0.00014	0.0092	0.0	944.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-302.99	-17.15	303.12	25.31	0.0	0.0	0.0	0.0
	5137	5388	0.00021	0.00253	0.16793	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	167.55	10.04	-167.49	-26.87	0.0	0.0	0.0	0.0
	5137	5451	0.00114	0.01383	0.91863	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-470.65999999999997	-35.35	473.0799999999999	-31.679999999999996	0.0	0.0	0.0	0.0
	5139	5183	0.00187	0.00825	0.00384	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	19.02	106.37	-18.8	-105.82000000000001	0.0	0.0	0.0	0.0
	5139	5233	0.00826	0.03638	0.01694	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-111.14	50.73	112.35	-47.14	0.0	0.0	0.0	0.0
	5344	5139	0.00178	0.00785	0.00365	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-5.58	-95.77	5.74	96.11	0.0	0.0	0.0	0.0
	5140	5466	0.00143	0.00633	0.00295	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	44.91	-3.4300000000000006	-44.88	3.26	0.0	0.0	0.0	0.0
	5141	5408	0.00702	0.03094	0.0144	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1.72	-31.379999999999995	-1.6500000000000001	30.210000000000004	0.0	0.0	0.0	0.0
	5142	5466	0.01638	0.07217	0.03359	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.9	-7.16	-2.89	3.8	0.0	0.0	0.0	0.0
	5143	5216	0.00311	0.01826	0.00912	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	158.27	13.200000000000001	-157.49	-9.54	0.0	0.0	0.0	0.0
	5428	5143	0.00107	0.00811	0.00426	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-207.91999999999996	3.64	208.38	-0.58	0.0	0.0	0.0	0.0
	5428	5143	0.00107	0.00811	0.00426	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-207.91999999999996	3.64	208.38	-0.58	0.0	0.0	0.0	0.0
	5144	5314	0.01178	0.05011	0.02506	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-0.19	-5.63	0.2	3.08	0.0	0.0	0.0	0.0
	5389	5144	0.00473	0.02084	0.0097	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	73.49	15.310000000000002	-73.23	-15.17	0.0	0.0	0.0	0.0
	5145	5251	0.00125	0.00917	0.0052	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	168.68	-2.93	-168.33	5.01	0.0	0.0	0.0	0.0
	5145	5251	0.00125	0.00917	0.0052	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	168.68	-2.93	-168.33	5.01	0.0	0.0	0.0	0.0
	5145	5323	0.00133	0.00973	0.00551	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-151.74	-9.18	152.05	10.87	0.0	0.0	0.0	0.0
	5145	5323	0.00133	0.00973	0.00551	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-151.74	-9.18	152.05	10.87	0.0	0.0	0.0	0.0
	5145	5323	0.00133	0.00973	0.00551	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-151.74	-9.18	152.05	10.87	0.0	0.0	0.0	0.0
	5146	5149	0.00482	0.02826	0.01411	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	114.20000000000002	-4.97	-113.57	7.2700000000000005	0.0	0.0	0.0	0.0
	5146	5152	0.00096	0.0073	0.00383	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.1	0.48	-146.89	0.73	0.0	0.0	0.0	0.0
	5146	5152	0.00096	0.0073	0.00383	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.1	0.48	-146.89	0.73	0.0	0.0	0.0	0.0
	5336	5146	0.00105	0.00797	0.00418	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	175.54	4.45	-175.22	-2.41	0.0	0.0	0.0	0.0
	5336	5146	0.00105	0.00797	0.00418	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	175.54	4.45	-175.22	-2.41	0.0	0.0	0.0	0.0
	5336	5146	0.00105	0.00797	0.00418	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	175.54	4.45	-175.22	-2.41	0.0	0.0	0.0	0.0
	5146	5412	0.00262	0.01534	0.00766	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	26.52	-14.48	-26.49	13.849999999999998	0.0	0.0	0.0	0.0
	5147	5188	0.00308	0.01312	0.00656	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-54.459999999999994	18.97	54.559999999999995	-19.18	0.0	0.0	0.0	0.0
	5147	5224	0.00362	0.02124	0.01061	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1.21	-31.6	-1.18	30.75	0.0	0.0	0.0	0.0
	5148	5335	0.00222	0.00945	0.00473	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	47.38	8.73	-47.32	-8.97	0.0	0.0	0.0	0.0
	5148	5457	0.00612	0.02601	0.01301	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-87.7	17.64	88.2	-16.83	0.0	0.0	0.0	0.0
	5463	5148	0.00259	0.01144	0.00532	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	22.89	-7.139999999999999	-22.87	6.67	0.0	0.0	0.0	0.0
	5294	5149	0.00116	0.00679	0.00339	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-53.02	43.41	53.06999999999999	-43.42	0.0	0.0	0.0	0.0
	5149	5309	0.0028	0.01233	0.00574	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.95	10.24	30.98	-10.67	0.0	0.0	0.0	0.0
	5197	5150	0.00186	0.01364	0.00773	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	112.76000000000002	-6.480000000000001	-112.53	7.380000000000001	0.0	0.0	0.0	0.0
	5150	5432	0.01516	0.11531	0.06054	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	108.42	-8.55	-106.67	15.65	0.0	0.0	0.0	0.0
	5154	5151	0.00778	0.0343	0.01597	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-43.86	-14.71	44.02	13.8	0.0	0.0	0.0	0.0
	5191	5151	0.008	0.03526	0.01641	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	37.54	11.94	-37.42	-13.119999999999997	0.0	0.0	0.0	0.0
	5407	5151	0.00814	0.03465	0.01733	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	11.94	0.44	-11.93	-2.19	0.0	0.0	0.0	0.0
	5181	5152	0.00134	0.00979	0.00555	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.31	15.879999999999999	113.49000000000001	-15.14	0.0	0.0	0.0	0.0
	5181	5152	0.00134	0.00979	0.00555	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.31	15.879999999999999	113.49000000000001	-15.14	0.0	0.0	0.0	0.0
	5205	5153	0.00418	0.03177	0.01668	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	186.54	-6.3	-185.11	15.45	0.0	0.0	0.0	0.0
	5205	5153	0.00418	0.03177	0.01668	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	186.54	-6.3	-185.11	15.45	0.0	0.0	0.0	0.0
	5154	5247	0.0072	0.03174	0.01477	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-44.6	2.47	44.74	-3.35	0.0	0.0	0.0	0.0
	5290	5154	0.00545	0.03196	0.01596	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-72.59	-7.739999999999999	72.88	7.829999999999999	0.0	0.0	0.0	0.0
	5456	5156	0.00659	0.03866	0.0193	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.97	-19.88	-49.79	18.91	0.0	0.0	0.0	0.0
	5157	5194	0.00346	0.01472	0.00736	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.6	-45.78	66.83	46.02	0.0	0.0	0.0	0.0
	5333	5157	0.00236	0.01792	0.00941	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.48	-16.66	-57.38999999999999	16.39	0.0	0.0	0.0	0.0
	5333	5157	0.00236	0.01792	0.00941	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.48	-16.66	-57.38999999999999	16.39	0.0	0.0	0.0	0.0
	5316	5158	0.00121	0.0089	0.00504	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-188.12	138.95	188.75	-134.87	0.0	0.0	0.0	0.0
	5316	5158	0.00121	0.0089	0.00504	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-188.12	138.95	188.75	-134.87	0.0	0.0	0.0	0.0
	5374	5158	0.00143	0.01044	0.00592	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	274.05	-102.91	-272.85	111.04	0.0	0.0	0.0	0.0
	5374	5158	0.00143	0.01044	0.00592	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	274.05	-102.91	-272.85	111.04	0.0	0.0	0.0	0.0
	5271	5159	0.01947	0.08578	0.03993	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	7.8	-0.38	-7.780000000000001	-3.66	0.0	0.0	0.0	0.0
	5165	5160	0.00151	0.00888	0.00443	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	144.5	23.38	-144.17	-21.94	0.0	0.0	0.0	0.0
	5161	5181	0.00545	0.02401	0.01118	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-11.16	96.07	11.65	-95.01	0.0	0.0	0.0	0.0
	5161	5272	0.00401	0.01705	0.00853	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.04	96.65	28.439999999999998	-95.85	0.0	0.0	0.0	0.0
	5316	5161	0.00144	0.00846	0.00422	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	144.59	93.37	-144.19	-91.43	0.0	0.0	0.0	0.0
	5161	5356	0.00487	0.02856	0.01426	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-16.27	60.01	16.45	-60.38	0.0	0.0	0.0	0.0
	5162	5211	0.01066	0.04696	0.02186	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1.9900000000000002	0.29	1.9900000000000002	-2.47	0.0	0.0	0.0	0.0
	5162	5437	0.00505	0.02226	0.01036	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-4.7	-2.18	4.7	1.15	0.0	0.0	0.0	0.0
	5163	5235	0.00709	0.03019	0.0151	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.86	-16.24	-2.84	14.760000000000002	0.0	0.0	0.0	0.0
	5165	5164	8.0e-5	0.00485	0.0	1379.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-1081.43	-57.9	1082.36	114.19	0.0	0.0	0.0	0.0
	5166	5164	0.00042	0.02718	0.0	579.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	126.49999999999999	64.39	-126.42	-59.20000000000001	0.0	0.0	0.0	0.0
	5167	5164	0.0012	0.09028	0.0	215.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	1.6	0.8100000000000002	-1.6	-0.8100000000000002	0.0	0.0	0.0	0.0
	5164	5204	0.00057	0.01164	0.81214	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-999.98	65.92	1005.63	-33.44	0.0	0.0	0.0	0.0
	5164	5464	0.00018	0.00364	0.25416	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	798.9	-76.52	-797.77	73.46	0.0	0.0	0.0	0.0
	5175	5165	0.00126	0.00958	0.00503	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-225.95000000000002	9.41	226.59000000000003	-5.05	0.0	0.0	0.0	0.0
	5175	5165	0.00126	0.00958	0.00503	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-225.95000000000002	9.41	226.59000000000003	-5.05	0.0	0.0	0.0	0.0
	5175	5165	0.00126	0.00958	0.00503	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-225.95000000000002	9.41	226.59000000000003	-5.05	0.0	0.0	0.0	0.0
	5168	5203	0.00632	0.02787	0.01297	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.22	12.53	28.28	-13.55	0.0	0.0	0.0	0.0
	5168	5245	0.00821	0.03616	0.01683	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-47.56	-16.79	47.77	16.02	0.0	0.0	0.0	0.0
	5168	5311	0.00162	0.00948	0.00473	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-49.89	-31.35	49.94	31.209999999999997	0.0	0.0	0.0	0.0
	5170	5169	0.00185	0.06575	0.0	222.00000000000003	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	45.0	-8.64	-44.96	9.97	0.0	0.0	0.0	0.0
	5471	5169	0.00598	0.02635	0.01226	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.22	9.74	35.3	-10.69	0.0	0.0	0.0	0.0
	5171	5174	0.00411	0.02409	0.01203	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-80.44	7.9399999999999995	80.71	-7.55	0.0	0.0	0.0	0.0
	5306	5172	0.00438	0.02476	0.01332	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	68.42	-86.77	-67.9	88.32	0.0	0.0	0.0	0.0
	5430	5172	0.00249	0.01461	0.0073	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	6.58	-101.44999999999999	-6.34	102.14000000000001	0.0	0.0	0.0	0.0
	5173	5203	0.00375	0.02199	0.01098	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	88.65	-15.75	-88.34	16.47	0.0	0.0	0.0	0.0
	5474	5174	0.00547	0.03094	0.01664	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	85.43	-5.72	-85.03	6.32	0.0	0.0	0.0	0.0
	5195	5175	0.00254	0.01433	0.00771	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-172.22	97.05	173.19	-92.36	0.0	0.0	0.0	0.0
	5175	5370	0.00192	0.01457	0.00765	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	192.99	15.25	-192.28	-10.59	0.0	0.0	0.0	0.0
	5175	5370	0.00192	0.01457	0.00765	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	192.99	15.25	-192.28	-10.59	0.0	0.0	0.0	0.0
	5177	5186	0.00555	0.04069	0.02305	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-83.79	5.69	84.19	-5.05	0.0	0.0	0.0	0.0
	5177	5186	0.00555	0.04069	0.02305	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-83.79	5.69	84.19	-5.05	0.0	0.0	0.0	0.0
	5177	5287	0.00483	0.02054	0.01027	360.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	59.93999999999999	-24.03	-59.73	23.88	0.0	0.0	0.0	0.0
	5258	5178	0.00517	0.02281	0.01062	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	9.18	-15.689999999999998	-9.16	14.71	0.0	0.0	0.0	0.0
	5308	5178	0.00366	0.02147	0.01072	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	110.67	-2.9	-110.22000000000001	4.46	0.0	0.0	0.0	0.0
	5178	5354	0.00769	0.03272	0.01636	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	35.43	-42.96	-35.19	42.31	0.0	0.0	0.0	0.0
	5180	5179	0.00019	0.01541	0.0	946.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-165.39	-24.54	165.44	28.720000000000002	0.0	0.0	0.0	0.0
	5358	5179	0.00053	0.01093	0.76232	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1130.14	-20.03	-1123.64	74.74	0.0	0.0	0.0	0.0
	5179	5380	0.00018	0.004	0.34742	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1027.25	-28.999999999999996	-1025.42	33.47	0.0	0.0	0.0	0.0
	5179	8043	0.00039	0.00798	0.55658	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-662.27	18.01	663.92	-42.09	0.0	0.0	0.0	0.0
	5179	8057	0.00045	0.00923	0.64362	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	184.34	-128.01	-184.16	64.36	0.0	0.0	0.0	0.0
	5180	5485	0.00261	0.01983	0.01041	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	77.03	-0.5	-76.88	0.57	0.0	0.0	0.0	0.0
	5182	5314	0.01253	0.05522	0.0257	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.65	-11.85	-20.58	9.52	0.0	0.0	0.0	0.0
	5183	5224	0.00147	0.00831	0.00447	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-120.29	66.41	120.56	-65.3	0.0	0.0	0.0	0.0
	5184	5373	0.00681	0.02896	0.01448	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	39.56	-5.65	-39.45	4.71	0.0	0.0	0.0	0.0
	5387	5184	0.00193	0.01132	0.00565	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	120.09	18.22	-119.8	-17.08	0.0	0.0	0.0	0.0
	5185	5218	0.00352	0.02066	0.01032	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	114.99999999999999	-0.28	-114.53999999999999	1.9299999999999997	0.0	0.0	0.0	0.0
	5434	5185	0.00242	0.01843	0.00967	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-95.88	36.36	96.13	-35.44	0.0	0.0	0.0	0.0
	5434	5185	0.00242	0.01843	0.00967	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-95.88	36.36	96.13	-35.44	0.0	0.0	0.0	0.0
	5186	5355	0.00341	0.02495	0.01414	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-99.56	5.84	99.91	-4.74	0.0	0.0	0.0	0.0
	5186	5355	0.00341	0.02495	0.01414	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-99.56	5.84	99.91	-4.74	0.0	0.0	0.0	0.0
	5188	5203	0.00199	0.01122	0.00604	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	70.08	-16.5	-69.97	16.49	0.0	0.0	0.0	0.0
	5188	5234	0.00344	0.02618	0.01374	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-119.30000000000001	7.88	119.8	-5.45	0.0	0.0	0.0	0.0
	5188	5253	0.00739	0.03143	0.01572	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-70.16	9.43	70.53	-9.39	0.0	0.0	0.0	0.0
	5189	5230	0.00077	0.00451	0.00225	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	101.32	-5.74	-101.24	5.98	0.0	0.0	0.0	0.0
	5189	5272	0.00079	0.00346	0.00161	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	128.53	-76.14	-128.35	76.75	0.0	0.0	0.0	0.0
	5189	5352	0.00101	0.00766	0.00402	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-154.34	29.770000000000003	154.59	-28.29	0.0	0.0	0.0	0.0
	5189	5352	0.00101	0.00766	0.00402	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-154.34	29.770000000000003	154.59	-28.29	0.0	0.0	0.0	0.0
	5190	5255	0.01063	0.06231	0.03111	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-7.829999999999999	16.58	7.870000000000001	-19.5	0.0	0.0	0.0	0.0
	5190	5264	0.01177	0.06902	0.03446	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.88	-6.7	93.87	8.91	0.0	0.0	0.0	0.0
	5190	5430	0.01256	0.09556	0.05017	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	97.33	-10.83	-96.17	14.540000000000001	0.0	0.0	0.0	0.0
	5191	5407	0.00806	0.03551	0.01653	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	25.56	10.35	-25.5	-11.8	0.0	0.0	0.0	0.0
	5193	5192	0.00022	0.01302	0.0	890.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-111.91	-32.16	111.92999999999999	33.87	0.0	0.0	0.0	0.0
	5192	5279	0.00078	0.00941	0.62487	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-111.92999999999999	-33.87	112.03	-29.98	0.0	0.0	0.0	0.0
	6316	5193	0.00674	0.02866	0.01433	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	22.9	4.7	-22.87	-6.02	0.0	0.0	0.0	0.0
	5194	5330	0.0059	0.03459	0.01728	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-43.01	-0.83	43.12	-0.26	0.0	0.0	0.0	0.0
	5194	5376	0.00067	0.0051	0.00268	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-161.46	-69.85	161.67	71.16	0.0	0.0	0.0	0.0
	5194	5462	0.00205	0.01202	0.006	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	78.63	7.9399999999999995	-78.5	-7.780000000000001	0.0	0.0	0.0	0.0
	5197	5196	0.00034	0.03164	0.0	305.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-86.38	-0.95	86.4	3.26	0.0	0.0	0.0	0.0
	5198	5196	0.00018	0.01116	0.0	594.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	112.5	-21.6	-112.48	23.03	0.0	0.0	0.0	0.0
	5196	5204	0.00058	0.00708	0.47032	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	419.47999999999996	-5.45	-418.48	-30.55	0.0	0.0	0.0	0.0
	5337	5197	0.00702	0.03093	0.0144	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-44.46	1.58	44.59	-2.45	0.0	0.0	0.0	0.0
	5199	5375	0.0038	0.01619	0.0081	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-37.11	3.3000000000000003	37.16	-3.88	0.0	0.0	0.0	0.0
	5199	5438	0.00104	0.00589	0.00317	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	79.18	-35.31	-79.1	35.44	0.0	0.0	0.0	0.0
	5255	5200	0.00506	0.02964	0.0148	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-17.3	16.83	17.33	-18.14	0.0	0.0	0.0	0.0
	5276	5201	0.00365	0.02142	0.0107	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	91.03	2.28	-90.73	-1.6399999999999997	0.0	0.0	0.0	0.0
	5327	5201	0.00494	0.02792	0.01502	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-85.56	0.24	85.92	0.27	0.0	0.0	0.0	0.0
	5202	5381	0.00904	0.03848	0.01924	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-75.47	-3.8	75.98	4.04	0.0	0.0	0.0	0.0
	5426	5202	0.01126	0.04962	0.0231	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.33	-1.45	66.83	1.35	0.0	0.0	0.0	0.0
	5205	5204	7.0e-5	0.00858	0.0	1134.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-351.9	7.68	351.99	2.74	0.0	0.0	0.0	0.0
	5206	5204	0.00033	0.01983	0.0	902.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	248.67	1.02	-248.47000000000003	11.0	0.0	0.0	0.0	0.0
	5207	5204	0.00016	0.01066	0.0	915.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	248.67	-2.09	-248.57	8.56	0.0	0.0	0.0	0.0
	5208	5204	0.00019	0.01341	0.0	913.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	248.67	-0.72	-248.55	8.85	0.0	0.0	0.0	0.0
	5361	5204	0.00011	0.00234	0.16342	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-430.36	-92.1	430.57	79.89	0.0	0.0	0.0	0.0
	5204	5413	0.00075	0.00906	0.60178	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-624.11	-47.06	626.98	19.79	0.0	0.0	0.0	0.0
	5209	5246	0.00635	0.02797	0.01302	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-51.739999999999995	2.14	51.910000000000004	-2.74	0.0	0.0	0.0	0.0
	5247	5209	0.00664	0.02927	0.01362	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-48.0	2.43	48.15	-3.15	0.0	0.0	0.0	0.0
	5210	5233	0.00199	0.01164	0.00581	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	110.50999999999999	-55.55	-110.20999999999998	56.74	0.0	0.0	0.0	0.0
	5210	5428	0.00112	0.00634	0.00341	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-188.57	25.25	188.98	-23.3	0.0	0.0	0.0	0.0
	5211	5275	0.00613	0.02704	0.01259	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	72.37	-1.14	-72.05	1.31	0.0	0.0	0.0	0.0
	5211	5327	0.00415	0.02348	0.01263	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-81.27	1.66	81.54	-1.38	0.0	0.0	0.0	0.0
	5212	5256	0.00634	0.04821	0.02531	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-98.61	1.15	99.24	1.16	0.0	0.0	0.0	0.0
	5333	5212	0.00352	0.02679	0.01407	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-64.56	10.56	64.72	-10.76	0.0	0.0	0.0	0.0
	5213	5250	0.00303	0.02223	0.01259	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-185.77	-13.87	186.84	20.41	0.0	0.0	0.0	0.0
	5214	5229	0.00374	0.01647	0.00767	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-45.93	-11.14	46.01	10.74	0.0	0.0	0.0	0.0
	5468	5214	0.00075	0.0057	0.00299	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	88.73	2.66	-88.68	-2.51	0.0	0.0	0.0	0.0
	5215	5277	0.00671	0.03931	0.01963	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	50.13000000000001	-10.99	-49.95	10.06	0.0	0.0	0.0	0.0
	5216	5442	0.00087	0.00508	0.00254	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	81.21	-33.03	-81.14	33.17	0.0	0.0	0.0	0.0
	5216	5443	0.00194	0.00852	0.00397	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-98.63	-33.99	98.84	34.52	0.0	0.0	0.0	0.0
	5217	5310	0.00171	0.00755	0.00351	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	84.34	58.31000000000001	-84.17	-57.9	0.0	0.0	0.0	0.0
	5217	5310	0.00171	0.00755	0.00351	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	84.34	58.31000000000001	-84.17	-57.9	0.0	0.0	0.0	0.0
	5217	5433	0.00438	0.01931	0.00899	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	85.77	87.63	-85.13	-85.73	0.0	0.0	0.0	0.0
	5483	5217	0.00126	0.00922	0.00522	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	177.93	-107.67999999999999	-177.39	111.04	0.0	0.0	0.0	0.0
	5483	5217	0.00126	0.00922	0.00522	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	177.93	-107.67999999999999	-177.39	111.04	0.0	0.0	0.0	0.0
	5219	5371	0.00781	0.03325	0.01663	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-58.48	16.02	58.77	-16.47	0.0	0.0	0.0	0.0
	5221	5411	0.00803	0.03536	0.01646	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-95.72	-31.97	96.52	33.81	0.0	0.0	0.0	0.0
	5222	5426	0.00404	0.0307	0.01612	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-70.63	5.66	70.84	-5.69	0.0	0.0	0.0	0.0
	5222	5426	0.00404	0.0307	0.01612	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-70.63	5.66	70.84	-5.69	0.0	0.0	0.0	0.0
	5223	5275	0.00911	0.05341	0.02667	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	22.48	-7.6	-22.43	5.25	0.0	0.0	0.0	0.0
	5307	5224	0.00171	0.01303	0.00684	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	140.85	65.88	-140.44	-63.49	0.0	0.0	0.0	0.0
	5225	5259	0.00243	0.01424	0.00711	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	55.91	51.9	-55.77000000000001	-51.82	0.0	0.0	0.0	0.0
	5421	5225	0.00183	0.0134	0.00759	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.11	55.82	-68.97	-55.60000000000001	0.0	0.0	0.0	0.0
	5227	5354	0.00753	0.04412	0.02203	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-12.47	-13.849999999999998	12.49	11.76	0.0	0.0	0.0	0.0
	5313	5228	0.00155	0.01183	0.00621	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	194.07	13.15	-193.49	-9.33	0.0	0.0	0.0	0.0
	5313	5228	0.00155	0.01183	0.00621	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	194.07	13.15	-193.49	-9.33	0.0	0.0	0.0	0.0
	5313	5228	0.00155	0.01183	0.00621	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	194.07	13.15	-193.49	-9.33	0.0	0.0	0.0	0.0
	5349	5228	0.0013	0.00988	0.00519	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-156.27	-6.14	156.59	8.05	0.0	0.0	0.0	0.0
	5229	5309	0.0027	0.01582	0.0079	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	168.52	11.8	-167.75	-8.06	0.0	0.0	0.0	0.0
	5230	5478	0.00568	0.02417	0.01209	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-31.28	11.38	31.34	-12.32	0.0	0.0	0.0	0.0
	5286	5231	0.01945	0.08572	0.0399	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	11.84	-6.16	-11.81	2.14	0.0	0.0	0.0	0.0
	5232	5251	0.00634	0.02792	0.013	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-16.55	7.969999999999999	16.57	-9.18	0.0	0.0	0.0	0.0
	5440	5232	0.00256	0.01088	0.00544	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-22.98	46.42	23.05	-46.68	0.0	0.0	0.0	0.0
	5232	5442	0.00617	0.02716	0.01264	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-56.47	24.55	56.71000000000001	-24.77	0.0	0.0	0.0	0.0
	5233	5339	0.00532	0.02343	0.01091	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	62.03999999999999	-85.59	-61.46	87.03	0.0	0.0	0.0	0.0
	5234	5296	0.00408	0.03102	0.01628	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-131.23	-17.48	131.95	21.32	0.0	0.0	0.0	0.0
	5234	5296	0.00408	0.03102	0.01628	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-131.23	-17.48	131.95	21.32	0.0	0.0	0.0	0.0
	5235	5271	0.01401	0.06175	0.02875	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.37	3.64	-2.37	-6.59	0.0	0.0	0.0	0.0
	5411	5235	0.00717	0.03052	0.01526	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	19.97	22.86	-19.91	-24.17	0.0	0.0	0.0	0.0
	5237	5236	0.00052	0.04304	0.0	287.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	87.57	-23.57	-87.52	27.04	0.0	0.0	0.0	0.0
	5238	5236	0.00016	0.00976	0.0	826.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	168.75	-32.4	-168.7	35.19	0.0	0.0	0.0	0.0
	5236	5394	0.00122	0.01485	0.98624	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-609.61	-81.8	613.99	31.06	0.0	0.0	0.0	0.0
	5240	5239	0.00052	0.03641	0.0	476.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-104.86999999999999	6.570000000000001	104.91999999999999	-2.82	0.0	0.0	0.0	0.0
	5243	5239	0.00038	0.02602	0.0	584.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	112.5	-21.6	-112.45	24.82	0.0	0.0	0.0	0.0
	5451	5239	0.00065	0.00791	0.52569	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-736.67	-42.64	740.02	27.48	0.0	0.0	0.0	0.0
	5239	6210	0.00119	0.01447	0.96116	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-893.0699999999999	74.54	902.11	-67.47	0.0	0.0	0.0	0.0
	5241	5240	0.00087	0.0425	0.0	204.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-47.77	2.83	47.79	-1.92	0.0	0.0	0.0	0.0
	5242	5241	0.01845	0.47482	0.0	24.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	5244	5306	0.00707	0.04143	0.02069	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-151.13	0.74	152.75	6.67	0.0	0.0	0.0	0.0
	5244	5442	0.00508	0.02158	0.01079	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	86.0	-19.19	-85.6	19.8	0.0	0.0	0.0	0.0
	5245	5254	0.00731	0.03219	0.01498	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-122.43000000000002	40.65	123.64	-36.85	0.0	0.0	0.0	0.0
	5245	5339	0.00345	0.01469	0.00734	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-64.3	-96.04	64.75	97.21	0.0	0.0	0.0	0.0
	5261	5246	0.0031	0.01817	0.00907	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	81.72	-8.91	-81.51	9.16	0.0	0.0	0.0	0.0
	5248	5428	0.0019	0.01112	0.00555	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-141.22	9.82	141.6	-8.14	0.0	0.0	0.0	0.0
	5248	5457	0.00198	0.00875	0.00407	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	125.76	8.28	-125.44999999999999	-7.290000000000001	0.0	0.0	0.0	0.0
	5248	5483	0.00348	0.01531	0.00713	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-85.57	-46.72	85.9	47.44	0.0	0.0	0.0	0.0
	5292	5249	0.0018	0.0137	0.0072	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-180.08	9.22	180.67	-5.47	0.0	0.0	0.0	0.0
	5292	5249	0.0018	0.0137	0.0072	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-180.08	9.22	180.67	-5.47	0.0	0.0	0.0	0.0
	5250	5385	0.00149	0.0113	0.00593	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-246.51000000000002	-19.38	247.41999999999996	25.629999999999995	0.0	0.0	0.0	0.0
	5250	5385	0.00149	0.0113	0.00593	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-246.51000000000002	-19.38	247.41999999999996	25.629999999999995	0.0	0.0	0.0	0.0
	5250	5385	0.00149	0.0113	0.00593	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-246.51000000000002	-19.38	247.41999999999996	25.629999999999995	0.0	0.0	0.0	0.0
	5250	5385	0.00149	0.0113	0.00593	500.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-246.51000000000002	-19.38	247.41999999999996	25.629999999999995	0.0	0.0	0.0	0.0
	5251	5478	0.00129	0.00945	0.00536	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.48	-17.86	-98.35	18.27	0.0	0.0	0.0	0.0
	5251	5478	0.00129	0.00945	0.00536	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.48	-17.86	-98.35	18.27	0.0	0.0	0.0	0.0
	5252	5340	0.00558	0.0237	0.01185	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.77	-7.449999999999999	35.85	6.58	0.0	0.0	0.0	0.0
	5252	5436	0.00133	0.00585	0.00272	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-42.38	-36.44	42.42	36.35	0.0	0.0	0.0	0.0
	5370	5253	0.00126	0.00956	0.00502	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	139.28	-4.43	-139.04	5.79	0.0	0.0	0.0	0.0
	5370	5253	0.00126	0.00956	0.00502	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	139.28	-4.43	-139.04	5.79	0.0	0.0	0.0	0.0
	5254	5332	0.00765	0.03373	0.0157	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.81	2.73	-24.77	-4.09	0.0	0.0	0.0	0.0
	5254	5420	0.00202	0.01533	0.00805	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-148.98	2.73	149.43	-0.16	0.0	0.0	0.0	0.0
	5254	5420	0.00202	0.01533	0.00805	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-148.98	2.73	149.43	-0.16	0.0	0.0	0.0	0.0
	5254	5457	0.00634	0.02792	0.01299	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	66.56	5.15	-66.28	-5.21	0.0	0.0	0.0	0.0
	5257	5256	0.00207	0.0117	0.00629	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	96.92	-17.43	-96.72	17.96	0.0	0.0	0.0	0.0
	5256	5427	0.00474	0.02777	0.01387	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	105.84	-6.660000000000001	-105.30999999999999	8.44	0.0	0.0	0.0	0.0
	5439	5256	0.0037	0.02813	0.01477	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	110.11999999999999	14.82	-109.67	-12.83	0.0	0.0	0.0	0.0
	5308	5258	0.00332	0.01947	0.00972	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	109.78000000000002	14.11	-109.37	-12.689999999999998	0.0	0.0	0.0	0.0
	5259	5412	0.00233	0.01365	0.00681	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	46.56	49.21	-46.46	-49.27	0.0	0.0	0.0	0.0
	5261	5260	0.00045	0.02804	0.0	375.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-81.72	8.91	81.75	-7.07	0.0	0.0	0.0	0.0
	5262	5260	0.0001	0.00632	0.0	1450.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	1215.0	-33.33	-1213.55	124.86	0.0	0.0	0.0	0.0
	5263	5260	6.0e-5	0.00451	0.0	1450.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	1215.0	-67.34	-1214.13	132.81	0.0	0.0	0.0	0.0
	5317	5260	4.0e-5	0.00088	0.07608	4352.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-2279.02	110.91	2281.05	-74.13	0.0	0.0	0.0	0.0
	5264	5471	0.00664	0.03754	0.02019	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-49.86	20.56	50.03999999999999	-21.65	0.0	0.0	0.0	0.0
	5483	5265	0.00103	0.00785	0.00412	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-175.46	47.98	175.79	-45.85	0.0	0.0	0.0	0.0
	5483	5265	0.00103	0.00785	0.00412	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-175.46	47.98	175.79	-45.85	0.0	0.0	0.0	0.0
	5483	5265	0.00103	0.00785	0.00412	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-175.46	47.98	175.79	-45.85	0.0	0.0	0.0	0.0
	5287	5266	0.0022	0.01287	0.00643	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-127.05	-76.8	127.54	79.02	0.0	0.0	0.0	0.0
	5267	5466	0.00868	0.03823	0.01779	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-40.19	8.01	40.33	-9.16	0.0	0.0	0.0	0.0
	5470	5267	0.01229	0.05415	0.02521	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-14.400000000000002	15.6	14.46	-17.91	0.0	0.0	0.0	0.0
	5268	5288	0.00791	0.03365	0.01683	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1.78	-6.480000000000001	1.78	4.82	0.0	0.0	0.0	0.0
	5427	5269	0.00325	0.02378	0.01347	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-116.21999999999998	-6.909999999999999	116.67	8.85	0.0	0.0	0.0	0.0
	5445	5269	0.0017	0.01248	0.00707	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	101.99000000000001	17.37	-101.81	-16.74	0.0	0.0	0.0	0.0
	5445	5269	0.0017	0.01248	0.00707	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	101.99000000000001	17.37	-101.81	-16.74	0.0	0.0	0.0	0.0
	5270	5389	0.00793	0.04646	0.0232	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-125.07999999999998	-4.25	126.32	9.11	0.0	0.0	0.0	0.0
	5270	5437	0.00885	0.03762	0.01882	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	13.73	1.8900000000000001	-13.720000000000002	-3.7000000000000006	0.0	0.0	0.0	0.0
	5270	5474	0.00513	0.03004	0.015	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	88.95	-3.9800000000000004	-88.54	4.84	0.0	0.0	0.0	0.0
	5271	5390	0.00759	0.03346	0.01557	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-15.43	4.13	15.45	-5.64	0.0	0.0	0.0	0.0
	5467	5272	0.00108	0.00476	0.00222	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-81.01	-13.669999999999998	81.08	13.76	0.0	0.0	0.0	0.0
	5273	5339	0.00649	0.02763	0.01382	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-33.36	8.39	33.43	-9.52	0.0	0.0	0.0	0.0
	5273	5422	0.00204	0.01195	0.00597	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-82.64	-41.26	82.8	41.6	0.0	0.0	0.0	0.0
	5274	5329	0.00478	0.02801	0.01399	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	60.38	3.5699999999999994	-60.199999999999996	-3.92	0.0	0.0	0.0	0.0
	5274	5374	0.00568	0.02418	0.01209	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-89.54	-41.23	90.09	42.37	0.0	0.0	0.0	0.0
	5275	5476	0.01075	0.063	0.03146	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	89.73	-7.9	-88.85	9.93	0.0	0.0	0.0	0.0
	5359	5276	0.00542	0.03062	0.01647	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	102.12	6.67	-101.56999999999998	-5.27	0.0	0.0	0.0	0.0
	5277	5315	0.00953	0.04199	0.01955	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-40.6	15.18	40.78	-16.32	0.0	0.0	0.0	0.0
	5280	5278	0.00202	0.01184	0.00591	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	88.39	7.75	-88.23	-7.46	0.0	0.0	0.0	0.0
	5390	5278	0.00646	0.02848	0.01326	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-37.45	5.94	37.54	-6.9	0.0	0.0	0.0	0.0
	5280	5279	0.0001	0.00635	0.0	1112.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-349.21	-58.550000000000004	349.33	66.26	0.0	0.0	0.0	0.0
	5281	5279	0.00021	0.01977	0.0	942.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	80.32	-29.719999999999995	-80.31	31.129999999999995	0.0	0.0	0.0	0.0
	5282	5279	0.00021	0.01672	0.0	940.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	80.32	-29.719999999999995	-80.31	30.91	0.0	0.0	0.0	0.0
	5283	5279	0.00027	0.01279	0.0	935.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	5279	5358	0.00074	0.00901	0.5983	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	267.0	-53.17000000000001	-266.49	-2.92	0.0	0.0	0.0	0.0
	5280	5461	0.00246	0.01871	0.00982	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	166.18	23.98	-165.51	-19.88	0.0	0.0	0.0	0.0
	5284	5454	0.00377	0.02759	0.01564	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-107.24000000000001	-18.31	107.69	19.99	0.0	0.0	0.0	0.0
	5289	5436	0.00048	0.00367	0.00192	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.39	43.91	-49.37	-43.95	0.0	0.0	0.0	0.0
	5289	5436	0.00048	0.00367	0.00192	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.39	43.91	-49.37	-43.95	0.0	0.0	0.0	0.0
	5290	5345	0.00613	0.03593	0.01794	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	123.54	-2.52	-122.6	6.21	0.0	0.0	0.0	0.0
	5291	5292	0.00267	0.01563	0.0078	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-228.18	47.25	229.63	-39.52	0.0	0.0	0.0	0.0
	5429	5291	0.00544	0.024	0.01117	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-86.46	-1.05	86.87	1.76	0.0	0.0	0.0	0.0
	5291	5438	0.00699	0.03084	0.01436	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	30.0	-10.36	-29.93	9.23	0.0	0.0	0.0	0.0
	5292	5312	0.004	0.01704	0.00852	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	68.48	3.5000000000000004	-68.29	-3.54	0.0	0.0	0.0	0.0
	5293	5338	0.00404	0.03072	0.01613	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	162.86	-4.06	-161.78	10.69	0.0	0.0	0.0	0.0
	5293	5338	0.00404	0.03072	0.01613	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	162.86	-4.06	-161.78	10.69	0.0	0.0	0.0	0.0
	5293	5402	0.00355	0.02603	0.01475	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-194.35	-4.86	195.7	13.309999999999999	0.0	0.0	0.0	0.0
	5293	5402	0.00355	0.02603	0.01475	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-194.35	-4.86	195.7	13.309999999999999	0.0	0.0	0.0	0.0
	5296	5295	0.00014	0.00709	0.0	1233.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-626.04	-86.92	626.59	114.81000000000002	0.0	0.0	0.0	0.0
	5297	5295	0.00085	0.06248	0.0	223.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	3.2	1.63	-3.2	-1.6200000000000003	0.0	0.0	0.0	0.0
	5298	5295	0.00015	0.01082	0.0	525.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	5299	5295	0.0003	0.02227	0.0	524.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	114.99999999999999	58.53	-114.95	-55.02	0.0	0.0	0.0	0.0
	5300	5295	0.00025	0.01848	0.0	519.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	114.99999999999999	58.53	-114.96	-55.61000000000001	0.0	0.0	0.0	0.0
	5301	5295	0.00058	0.03088	0.0	403.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	82.7	42.09	-82.65	-39.58	0.0	0.0	0.0	0.0
	5302	5295	0.0003	0.01763	0.0	1123.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	139.13	142.75	-139.02	-136.28	0.0	0.0	0.0	0.0
	5303	5295	0.00017	0.01315	0.0	1117.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	139.13	191.83	-139.04	-185.01	0.0	0.0	0.0	0.0
	5304	5295	0.00011	0.00134	0.08928	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-29.79	-210.97000000000003	29.84	202.35	0.0	0.0	0.0	0.0
	5295	5444	0.00069	0.01404	0.97894	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-399.17	21.2	400.27	-99.24	0.0	0.0	0.0	0.0
	5296	5400	0.00214	0.01566	0.00887	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	180.04	26.700000000000003	-179.34	-22.48	0.0	0.0	0.0	0.0
	5305	5304	0.00014	0.01047	0.0	1239.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-637.08	-53.87	637.64	96.31	0.0	0.0	0.0	0.0
	5307	5341	0.00111	0.00847	0.00445	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-142.2	-53.28000000000001	142.45	54.72	0.0	0.0	0.0	0.0
	5307	5341	0.00111	0.00847	0.00445	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-142.2	-53.28000000000001	142.45	54.72	0.0	0.0	0.0	0.0
	5351	5308	0.0016	0.01174	0.00665	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	180.61	3.5000000000000004	-180.1	-0.37	0.0	0.0	0.0	0.0
	5351	5308	0.0016	0.01174	0.00665	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	180.61	3.5000000000000004	-180.1	-0.37	0.0	0.0	0.0	0.0
	5310	5339	0.00596	0.02626	0.01222	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.92	-51.74999999999999	-57.57	52.01	0.0	0.0	0.0	0.0
	5310	5379	0.00162	0.00712	0.00331	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.92	88.38	-98.64	-87.49	0.0	0.0	0.0	0.0
	5310	5438	0.00421	0.02468	0.01232	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-58.5	59.35	58.78	-58.9	0.0	0.0	0.0	0.0
	5316	5354	0.00517	0.02278	0.01061	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	55.47	76.95	-55.02	-76.1	0.0	0.0	0.0	0.0
	5318	5317	0.00013	0.01555	0.0	1106.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-368.18	-9.59	368.35	30.260000000000005	0.0	0.0	0.0	0.0
	5319	5317	0.00024	0.01893	0.0	925.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	78.84	-19.86	-78.82	21.09	0.0	0.0	0.0	0.0
	5320	5317	0.00046	0.02092	0.0	917.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	5321	5317	0.00026	0.01811	0.0	921.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	78.84	-20.9	-78.82	22.08	0.0	0.0	0.0	0.0
	5388	5317	0.00128	0.01548	1.02824	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	173.87	-18.28	-173.48	-83.45	0.0	0.0	0.0	0.0
	5401	5317	5.0e-5	0.00111	0.09678	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1120.29	54.1	1120.9	-50.45	0.0	0.0	0.0	0.0
	5401	5317	5.0e-5	0.00111	0.09678	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1120.29	54.1	1120.9	-50.45	0.0	0.0	0.0	0.0
	5473	5318	0.00242	0.01844	0.00968	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-183.28	0.35	184.09	4.8	0.0	0.0	0.0	0.0
	5473	5318	0.00242	0.01844	0.00968	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-183.28	0.35	184.09	4.8	0.0	0.0	0.0	0.0
	5323	5322	0.00012	0.01249	0.0	1334.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-614.09	-50.42	614.54	97.41	0.0	0.0	0.0	0.0
	5323	5322	0.00012	0.01249	0.0	1334.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-614.09	-50.42	614.54	97.41	0.0	0.0	0.0	0.0
	5324	5322	0.00037	0.02069	0.0	952.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	284.07	131.46	-283.73	-112.72	0.0	0.0	0.0	0.0
	5325	5322	0.00022	0.0207	0.0	944.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	284.07	133.52	-283.87	-114.66000000000001	0.0	0.0	0.0	0.0
	5326	5322	0.00014	0.00711	0.0	952.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	284.07	144.59	-283.93	-137.71	0.0	0.0	0.0	0.0
	5322	5384	0.00031	0.00376	0.24969	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	163.06	21.12	-162.97	-45.75	0.0	0.0	0.0	0.0
	5448	5322	0.00014	0.00164	0.10912	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-166.23	-110.72999999999999	166.28	100.14	0.0	0.0	0.0	0.0
	5376	5323	0.00121	0.00887	0.00503	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.99	12.44	114.14999999999999	-11.79	0.0	0.0	0.0	0.0
	5376	5323	0.00121	0.00887	0.00503	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.99	12.44	114.14999999999999	-11.79	0.0	0.0	0.0	0.0
	5323	5425	0.00265	0.02018	0.01059	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	162.15	14.82	-161.45	-10.58	0.0	0.0	0.0	0.0
	5323	5425	0.00265	0.02018	0.01059	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	162.15	14.82	-161.45	-10.58	0.0	0.0	0.0	0.0
	5446	5328	0.00871	0.03704	0.01852	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-9.35	13.3	9.37	-15.06	0.0	0.0	0.0	0.0
	5330	5433	0.00293	0.02226	0.01169	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	150.45	2.1	-149.78	1.7500000000000002	0.0	0.0	0.0	0.0
	5400	5331	0.00473	0.02774	0.01385	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	71.07	-8.2	-70.83	8.23	0.0	0.0	0.0	0.0
	5450	5331	0.00779	0.03434	0.01599	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	19.23	-15.049999999999999	-19.19	13.66	0.0	0.0	0.0	0.0
	5429	5332	0.00313	0.01379	0.00642	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-39.56	-29.87	39.63	29.57	0.0	0.0	0.0	0.0
	5427	5333	0.00478	0.03636	0.01909	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.11	-4.35	-97.64	6.05	0.0	0.0	0.0	0.0
	5427	5333	0.00478	0.03636	0.01909	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.11	-4.35	-97.64	6.05	0.0	0.0	0.0	0.0
	5334	5484	0.01111	0.06511	0.03251	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	42.48	-12.93	-42.28	10.72	0.0	0.0	0.0	0.0
	5335	5372	0.00458	0.02019	0.0094	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.149999999999995	-39.43	-27.04	38.96	0.0	0.0	0.0	0.0
	5335	5425	0.00232	0.01697	0.00961	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-146.53	1.17	147.04	1.56	0.0	0.0	0.0	0.0
	5351	5336	0.00118	0.00899	0.00472	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	200.73	14.59	-200.25999999999996	-11.45	0.0	0.0	0.0	0.0
	5351	5336	0.00118	0.00899	0.00472	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	200.73	14.59	-200.25999999999996	-11.45	0.0	0.0	0.0	0.0
	5351	5336	0.00118	0.00899	0.00472	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	200.73	14.59	-200.25999999999996	-11.45	0.0	0.0	0.0	0.0
	5481	5338	0.00337	0.02561	0.01345	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-121.13000000000001	24.72	121.65000000000002	-22.06	0.0	0.0	0.0	0.0
	5481	5338	0.00337	0.02561	0.01345	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-121.13000000000001	24.72	121.65000000000002	-22.06	0.0	0.0	0.0	0.0
	5340	5462	0.00437	0.02559	0.01278	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-87.31	29.109999999999996	87.68	-28.21	0.0	0.0	0.0	0.0
	5340	5467	0.00082	0.00348	0.00174	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	17.52	-45.31	-17.5	45.22	0.0	0.0	0.0	0.0
	5342	5341	0.01026	0.25106	0.0	49.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	8.4	3.2	-8.39	-3.01	0.0	0.0	0.0	0.0
	5343	5341	0.00091	0.04835	0.0	240.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	207.50000000000003	52.68999999999999	-207.10999999999999	-32.2	0.0	0.0	0.0	0.0
	5422	5341	0.00126	0.00925	0.00524	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-149.57	142.34	150.08	-139.15	0.0	0.0	0.0	0.0
	5422	5341	0.00126	0.00925	0.00524	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-149.57	142.34	150.08	-139.15	0.0	0.0	0.0	0.0
	5341	5465	0.00307	0.02252	0.01276	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.75999999999999	32.29	114.16999999999999	-30.56	0.0	0.0	0.0	0.0
	5341	5465	0.00307	0.02252	0.01276	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.75999999999999	32.29	114.16999999999999	-30.56	0.0	0.0	0.0	0.0
	5341	5465	0.00307	0.02252	0.01276	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.75999999999999	32.29	114.16999999999999	-30.56	0.0	0.0	0.0	0.0
	5341	5465	0.00307	0.02252	0.01276	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.75999999999999	32.29	114.16999999999999	-30.56	0.0	0.0	0.0	0.0
	5372	5344	0.00186	0.00821	0.00382	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.830000000000005	-82.02	-57.64	82.46	0.0	0.0	0.0	0.0
	5344	5482	0.00385	0.01695	0.00789	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-31.489999999999995	-13.530000000000001	31.53	12.920000000000002	0.0	0.0	0.0	0.0
	5375	5346	0.00103	0.00605	0.00302	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-29.93	-71.31	29.99	71.37	0.0	0.0	0.0	0.0
	5346	5441	0.00168	0.01277	0.0067	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-182.22	46.42	182.81	-42.62	0.0	0.0	0.0	0.0
	5346	5441	0.00168	0.01277	0.0067	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-182.22	46.42	182.81	-42.62	0.0	0.0	0.0	0.0
	5443	5346	0.0007	0.00512	0.0029	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-121.46	-35.59	121.57	36.12	0.0	0.0	0.0	0.0
	5443	5346	0.0007	0.00512	0.0029	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-121.46	-35.59	121.57	36.12	0.0	0.0	0.0	0.0
	5348	5355	0.0081	0.0357	0.01662	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	42.16	-14.42	-42.0	13.47	0.0	0.0	0.0	0.0
	5349	5462	0.00235	0.01326	0.00713	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	95.44	-11.1	-95.23	11.62	0.0	0.0	0.0	0.0
	5351	5350	8.0e-5	0.00906	0.0	1258.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-636.68	-51.15	637.0	87.86	0.0	0.0	0.0	0.0
	5351	5350	8.0e-5	0.00906	0.0	1258.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-636.68	-51.15	637.0	87.86	0.0	0.0	0.0	0.0
	5350	5448	0.00061	0.00734	0.48762	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-151.81	-42.15	151.95	-6.05	0.0	0.0	0.0	0.0
	5350	5464	0.00053	0.00645	0.4286	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	71.36	-47.85	-71.33	4.41	0.0	0.0	0.0	0.0
	5351	5431	0.00463	0.02714	0.01355	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	135.65	2.13	-134.8	1.48	0.0	0.0	0.0	0.0
	5376	5353	0.001	0.007	0.005	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	9.24	-54.79999999999999	-9.21	54.50000000000001	0.0	0.0	0.0	0.0
	5376	5353	0.001	0.007	0.005	350.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	9.24	-54.79999999999999	-9.21	54.50000000000001	0.0	0.0	0.0	0.0
	5353	5468	0.00184	0.01402	0.00736	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.96	59.85	-147.5	-57.07	0.0	0.0	0.0	0.0
	5355	5445	0.00332	0.02526	0.01326	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-81.73	-2.79	81.95	3.17	0.0	0.0	0.0	0.0
	5355	5445	0.00332	0.02526	0.01326	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-81.73	-2.79	81.95	3.17	0.0	0.0	0.0	0.0
	5386	5356	0.001	0.00567	0.00305	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	88.78	-0.8699999999999999	-88.7	1.01	0.0	0.0	0.0	0.0
	5356	5431	0.00571	0.0323	0.01737	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-50.19	24.68	50.36999999999999	-25.4	0.0	0.0	0.0	0.0
	5357	5386	0.00324	0.02375	0.01346	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	70.8	-36.31	-70.6	36.46	0.0	0.0	0.0	0.0
	5359	5358	0.00026	0.01828	0.0	1057.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-181.15	-6.47	181.24	12.26	0.0	0.0	0.0	0.0
	5360	5358	0.00015	0.0112	0.0	1333.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	302.4	-94.93	-302.25	105.96	0.0	0.0	0.0	0.0
	8155	5358	0.00037	0.0075	0.52342	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	744.61	80.29	-742.63	-95.27	0.0	0.0	0.0	0.0
	5362	5361	0.00018	0.01755	0.0	646.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-109.52	-7.07	109.55	9.16	0.0	0.0	0.0	0.0
	5363	5361	0.00057	0.03295	0.0	282.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	10.4	-1.15	-10.4	1.19	0.0	0.0	0.0	0.0
	5364	5361	0.00014	0.00948	0.0	798.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	213.33	-23.68	-213.27000000000004	28.000000000000004	0.0	0.0	0.0	0.0
	5365	5361	0.00026	0.01973	0.0	787.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	213.33	-23.68	-213.20999999999998	32.72	0.0	0.0	0.0	0.0
	5366	5361	0.00038	0.02244	0.0	795.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	213.33	-23.68	-213.16000000000003	33.98	0.0	0.0	0.0	0.0
	5367	5361	0.00031	0.02178	0.0	809.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	213.33	-23.68	-213.19	33.67	0.0	0.0	0.0	0.0
	5368	5361	0.00022	0.01449	0.0	798.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	213.33	-23.68	-213.23	30.3	0.0	0.0	0.0	0.0
	5369	5361	0.00041	0.02362	0.0	796.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	213.33	-23.68	-213.14	34.52	0.0	0.0	0.0	0.0
	5373	5433	0.0024	0.01407	0.00702	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-117.54	-49.19	117.93	50.83	0.0	0.0	0.0	0.0
	5385	5374	0.00128	0.00939	0.00532	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	236.48	-43.19	-235.75999999999996	47.96	0.0	0.0	0.0	0.0
	5385	5374	0.00128	0.00939	0.00532	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	236.48	-43.19	-235.75999999999996	47.96	0.0	0.0	0.0	0.0
	5385	5374	0.00128	0.00939	0.00532	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	236.48	-43.19	-235.75999999999996	47.96	0.0	0.0	0.0	0.0
	5377	5477	0.00328	0.01925	0.00961	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-62.68	-18.23	62.82	18.06	0.0	0.0	0.0	0.0
	5470	5378	0.00267	0.01179	0.00549	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-95.24	-50.78	95.54	51.54	0.0	0.0	0.0	0.0
	5379	5442	0.00383	0.02248	0.01122	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.09	40.81	66.32	-40.58	0.0	0.0	0.0	0.0
	5381	5380	0.00015	0.00982	0.0	1057.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-311.27	-79.39	311.42	89.31	0.0	0.0	0.0	0.0
	5382	5380	0.00021	0.01436	0.0	786.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	209.0	106.37999999999998	-208.89	-98.99	0.0	0.0	0.0	0.0
	5383	5380	0.00023	0.01636	0.0	787.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	209.0	106.37999999999998	-208.88	-98.0	0.0	0.0	0.0	0.0
	5380	5384	0.00026	0.0059	0.51266	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1131.78	74.22	-1128.55	-53.81	0.0	0.0	0.0	0.0
	5381	5439	0.00275	0.02093	0.01099	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	112.37000000000002	25.15	-112.01	-23.55	0.0	0.0	0.0	0.0
	5381	5439	0.00275	0.02093	0.01099	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	112.37000000000002	25.15	-112.01	-23.55	0.0	0.0	0.0	0.0
	5385	5384	4.0e-5	0.00492	0.0	1346.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-970.05	-20.62	970.4100000000001	66.01	0.0	0.0	0.0	0.0
	5385	5384	4.0e-5	0.00492	0.0	1346.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-970.05	-20.62	970.4100000000001	66.01	0.0	0.0	0.0	0.0
	5387	5429	0.00362	0.01597	0.00743	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.84	-1.51	19.85	0.84	0.0	0.0	0.0	0.0
	5469	5387	0.00095	0.00722	0.00379	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	178.32	40.79	-178.0	-38.74	0.0	0.0	0.0	0.0
	5389	5388	0.00011	0.00666	0.0	1064.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-384.76	-54.25	384.93	63.97999999999999	0.0	0.0	0.0	0.0
	5388	8067	0.00062	0.01267	0.8835	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-391.3	-18.83	392.22	-54.55	0.0	0.0	0.0	0.0
	5389	5393	0.00709	0.04153	0.02074	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	97.49	5.05	-96.84	-3.34	0.0	0.0	0.0	0.0
	5391	5390	0.0041	0.10984	0.0	65.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-11.68	-0.71	11.69	0.8500000000000001	0.0	0.0	0.0	0.0
	5390	5458	0.00669	0.02948	0.01372	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	10.31	-1.16	-10.31	-0.22	0.0	0.0	0.0	0.0
	5392	5391	0.01427	0.30897	0.0	50.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-7.490000000000001	-2.12	7.5	2.31	0.0	0.0	0.0	0.0
	5459	5391	0.00912	0.05206	0.00782	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-4.18	0.8100000000000002	4.18	-1.6	0.0	0.0	0.0	0.0
	5395	5394	9.0e-5	0.00527	0.0	1163.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	840.77	-103.8	-840.16	139.51	0.0	0.0	0.0	0.0
	5399	5394	9.0e-5	0.01069	0.0	645.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	124.2	35.27	-124.19	-33.62	0.0	0.0	0.0	0.0
	5396	5395	0.00057	0.04373	0.0	320.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-73.09	-12.509999999999998	73.12	14.81	0.0	0.0	0.0	0.0
	5397	5396	0.00233	0.0652	0.0	168.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	54.67999999999999	-15.479999999999999	-54.61	17.53	0.0	0.0	0.0	0.0
	5398	5397	0.01999	0.78238	0.0	21.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	5402	5401	0.00019	0.01369	0.0	1174.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-457.36999999999995	-45.32	457.77	73.97	0.0	0.0	0.0	0.0
	5403	5401	0.00028	0.02956	0.0	426.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	89.4	45.5	-89.37	-42.68	0.0	0.0	0.0	0.0
	5404	5401	0.00027	0.01999	0.0	434.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	89.4	45.5	-89.37	-43.58	0.0	0.0	0.0	0.0
	5405	5401	0.0003	0.02018	0.0	440.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	89.4	45.5	-89.37	-43.56	0.0	0.0	0.0	0.0
	5406	5401	0.00024	0.02866	0.0	433.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	89.4	45.5	-89.38	-42.76	0.0	0.0	0.0	0.0
	5407	5470	0.01779	0.07838	0.03648	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-7.71	5.33	7.73	-9.0	0.0	0.0	0.0	0.0
	5408	5421	0.00543	0.02392	0.01113	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	12.18	-60.77	-11.97	60.5	0.0	0.0	0.0	0.0
	5409	5447	0.00189	0.01068	0.00574	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-112.77999999999999	-5.14	113.03	5.97	0.0	0.0	0.0	0.0
	5411	5410	0.00015	0.01564	0.0	1041.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-315.79	13.200000000000001	315.93	1.67	0.0	0.0	0.0	0.0
	5410	5451	0.0004	0.0049	0.32555	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-26.26	-64.83	26.27	30.7	0.0	0.0	0.0	0.0
	5411	5477	0.00331	0.01942	0.0097	250.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	142.55	43.56	-141.85	-40.45	0.0	0.0	0.0	0.0
	6316	5411	0.00833	0.03543	0.01772	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	63.75999999999999	-36.12	-63.33	36.09	0.0	0.0	0.0	0.0
	5414	5413	0.00122	0.05952	0.0	315.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-36.13	12.23	36.14	-11.4	0.0	0.0	0.0	0.0
	5415	5413	0.00043	0.03186	0.0	561.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	122.0	-13.54	-121.94	18.21	0.0	0.0	0.0	0.0
	5416	5413	0.00034	0.03222	0.0	559.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	122.0	-13.54	-121.95	18.27	0.0	0.0	0.0	0.0
	5417	5413	0.00024	0.0284	0.0	574.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	122.0	-13.54	-121.96000000000001	17.7	0.0	0.0	0.0	0.0
	5418	5413	0.00058	0.02748	0.0	551.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	118.8	-13.19	-118.72	17.01	0.0	0.0	0.0	0.0
	5419	5413	0.00029	0.01611	0.0	561.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	118.8	-13.19	-118.76	15.42	0.0	0.0	0.0	0.0
	5414	5471	0.01049	0.04462	0.02231	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	36.13	-12.23	-35.98	10.49	0.0	0.0	0.0	0.0
	5423	5422	0.00234	0.09836	0.0	94.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	12.4	-1.38	-12.4	1.52	0.0	0.0	0.0	0.0
	5424	5422	0.00826	0.16541	0.0	77.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	5432	5430	0.00343	0.02608	0.01369	310.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	64.65	-27.560000000000002	-64.49	27.41	0.0	0.0	0.0	0.0
	5435	5471	0.01193	0.05076	0.02538	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.67	-3.47	19.72	1.0	0.0	0.0	0.0	0.0
	5443	5469	0.00205	0.00902	0.0042	380.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	91.75	21.83	-91.57	-21.45	0.0	0.0	0.0	0.0
	5445	5444	0.0002	0.01571	0.0	1266.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-367.89	-41.08	368.17	62.55	0.0	0.0	0.0	0.0
	5470	5446	0.00445	0.01961	0.00913	187.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	31.379999999999995	24.19	-31.319999999999997	-24.82	0.0	0.0	0.0	0.0
	5449	5448	7.0e-5	0.00805	0.0	1267.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-759.09	49.68	759.49	-4.38	0.0	0.0	0.0	0.0
	5448	5479	0.00039	0.00471	0.31303	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-745.21	121.15	747.39	-126.77000000000001	0.0	0.0	0.0	0.0
	5452	5451	0.00023	0.01073	0.0	960.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-237.19	-37.69	237.31999999999996	43.61	0.0	0.0	0.0	0.0
	5459	5458	0.00338	0.11671	0.0	80.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-10.3	-0.1	10.31	0.22	0.0	0.0	0.0	0.0
	5460	5459	0.01905	0.34714	0.0	35.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-14.16	-4.01	14.2	4.77	0.0	0.0	0.0	0.0
	6140	5459	0.01042	0.04644	0.00681	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-4.8	7.17	4.8	-7.84	0.0	0.0	0.0	0.0
	5459	6325	0.01669	0.07435	0.0109	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-4.52	2.35	4.53	-3.44	0.0	0.0	0.0	0.0
	5463	5478	0.00106	0.00601	0.00323	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-183.21	-38.29	183.59	40.09	0.0	0.0	0.0	0.0
	5465	5464	8.0e-5	0.00976	0.0	1284.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-674.85	60.42000000000001	675.21	-16.91	0.0	0.0	0.0	0.0
	5467	5482	0.00166	0.00971	0.00485	409.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	130.32	-104.68000000000002	-129.86	106.89	0.0	0.0	0.0	0.0
	5480	5479	0.00031	0.01505	0.0	961.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-442.15	-50.01	442.77	79.9	0.0	0.0	0.0	0.0
	6001	6281	0.00258	0.01473	0.00221	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.83	114.9	20.16	-113.23999999999998	0.0	0.0	0.0	0.0
	6001	6283	0.01462	0.03576	0.00468	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	19.54	36.42	-19.3	-36.33	0.0	0.0	0.0	0.0
	6001	6312	0.00777	0.03462	0.00508	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-103.52	64.64	104.61	-60.3	0.0	0.0	0.0	0.0
	6002	6060	0.00991	0.05949	0.00807	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.53	-1.56	-29.439999999999998	1.25	0.0	0.0	0.0	0.0
	6002	6291	0.00199	0.01285	0.00245	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.1	-8.52	19.1	8.32	0.0	0.0	0.0	0.0
	6002	6291	0.00199	0.01285	0.00245	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.1	-8.52	19.1	8.32	0.0	0.0	0.0	0.0
	6002	6332	0.00746	0.03326	0.00488	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-23.81	9.39	23.86	-9.68	0.0	0.0	0.0	0.0
	6004	6003	0.00026	0.01763	0.0	1117.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-90.01	-13.750000000000002	90.03	15.130000000000003	0.0	0.0	0.0	0.0
	6006	6003	0.00024	0.01241	0.0	788.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	213.0	65.61	-212.89	-59.91	0.0	0.0	0.0	0.0
	6007	6003	0.00012	0.00801	0.0	1069.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6008	6003	0.00019	0.01445	0.0	754.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	198.33	57.68	-198.26	-51.97999999999999	0.0	0.0	0.0	0.0
	6009	6003	0.00033	0.02418	0.0	758.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	198.33	36.16	-198.21	-27.07	0.0	0.0	0.0	0.0
	6010	6003	0.00034	0.01683	0.0	758.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	198.33	48.55	-198.2	-42.06	0.0	0.0	0.0	0.0
	6101	6003	0.0005	0.005	0.33	2300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	626.91	-62.13999999999999	-625.06	45.51	0.0	0.0	0.0	0.0
	6003	6107	0.00065	0.00791	0.5258	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	936.0	-27.71	-930.65	36.97	0.0	0.0	0.0	0.0
	6292	6003	0.0002	0.00409	0.28512	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-406.2200000000001	-170.88	406.5799999999999	148.1	0.0	0.0	0.0	0.0
	6005	6004	0.00134	0.05853	0.0	200.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-115.57	3.2300000000000004	115.74	4.18	0.0	0.0	0.0	0.0
	6005	6004	0.00134	0.05853	0.0	200.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-115.57	3.2300000000000004	115.74	4.18	0.0	0.0	0.0	0.0
	6102	6004	0.00197	0.0205	0.06986	1400.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	141.83	-8.91	-141.46	5.39	0.0	0.0	0.0	0.0
	6012	6005	0.00833	0.0569	0.00968	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.06	19.89	92.75	-16.15	0.0	0.0	0.0	0.0
	6012	6005	0.00833	0.0569	0.00968	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.06	19.89	92.75	-16.15	0.0	0.0	0.0	0.0
	6005	6117	0.00772	0.04984	0.00951	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-14.93	2.22	14.940000000000001	-3.12	0.0	0.0	0.0	0.0
	6005	6117	0.00772	0.04984	0.00951	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-14.93	2.22	14.940000000000001	-3.12	0.0	0.0	0.0	0.0
	6011	6068	0.00433	0.03013	0.00493	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	50.36999999999999	-5.06	-50.27	5.31	0.0	0.0	0.0	0.0
	6163	6011	0.00329	0.02128	0.00406	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	74.57	2.47	-74.39	-1.7399999999999998	0.0	0.0	0.0	0.0
	6027	6012	0.00646	0.04503	0.00736	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-84.85	-11.37	85.3	13.77	0.0	0.0	0.0	0.0
	6027	6012	0.00646	0.04503	0.00736	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-84.85	-11.37	85.3	13.77	0.0	0.0	0.0	0.0
	6026	6013	0.00518	0.03346	0.00638	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	96.73	7.39	-96.24	-4.89	0.0	0.0	0.0	0.0
	6013	6128	0.0055	0.033	0.00448	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	26.41	-6.03	-26.369999999999997	5.83	0.0	0.0	0.0	0.0
	6013	6168	0.00398	0.0174	0.00265	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1.8799999999999997	-21.43	1.9	21.24	0.0	0.0	0.0	0.0
	6013	6225	0.0082	0.04681	0.00703	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-23.17	5.47	23.22	-5.89	0.0	0.0	0.0	0.0
	6014	6096	0.02367	0.05785	0.00758	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	14.06	-22.23	-13.91	21.8	0.0	0.0	0.0	0.0
	6133	6014	0.01059	0.04636	0.00706	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.67	-8.67	-27.589999999999996	8.31	0.0	0.0	0.0	0.0
	6014	6139	0.00975	0.05851	0.00794	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	8.02	12.36	-8.0	-13.05	0.0	0.0	0.0	0.0
	6015	6112	0.0199	0.04863	0.00637	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.440000000000005	23.29	27.690000000000005	-23.31	0.0	0.0	0.0	0.0
	6236	6015	0.00985	0.04086	0.00693	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	59.91	-21.92	-59.52	22.85	0.0	0.0	0.0	0.0
	6016	6168	0.00378	0.0263	0.0043	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	70.09	40.44	-69.85	-39.19	0.0	0.0	0.0	0.0
	6016	6168	0.00378	0.0263	0.0043	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	70.09	40.44	-69.85	-39.19	0.0	0.0	0.0	0.0
	6199	6016	0.00208	0.01421	0.00242	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	145.07	-9.18	-144.64	11.85	0.0	0.0	0.0	0.0
	6199	6016	0.00208	0.01421	0.00242	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	145.07	-9.18	-144.64	11.85	0.0	0.0	0.0	0.0
	6199	6016	0.00208	0.01421	0.00242	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	145.07	-9.18	-144.64	11.85	0.0	0.0	0.0	0.0
	6016	6356	0.00315	0.01306	0.00222	400.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	117.32000000000001	-166.43	-116.04	171.48	0.0	0.0	0.0	0.0
	6068	6017	0.00427	0.02759	0.00526	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	127.29000000000002	2.92	-126.62	0.9000000000000001	0.0	0.0	0.0	0.0
	6068	6017	0.00427	0.02759	0.00526	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	127.29000000000002	2.92	-126.62	0.9000000000000001	0.0	0.0	0.0	0.0
	6068	6017	0.00427	0.02759	0.00526	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	127.29000000000002	2.92	-126.62	0.9000000000000001	0.0	0.0	0.0	0.0
	6017	6159	0.00233	0.01593	0.00271	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.85	-8.77	-98.62	10.04	0.0	0.0	0.0	0.0
	6017	6159	0.00233	0.01593	0.00271	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.85	-8.77	-98.62	10.04	0.0	0.0	0.0	0.0
	6017	6159	0.00233	0.01593	0.00271	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.85	-8.77	-98.62	10.04	0.0	0.0	0.0	0.0
	6160	6018	0.00176	0.01201	0.00204	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-115.05000000000001	-9.92	115.28	11.35	0.0	0.0	0.0	0.0
	6160	6018	0.00176	0.01201	0.00204	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-115.05000000000001	-9.92	115.28	11.35	0.0	0.0	0.0	0.0
	6160	6018	0.00176	0.01201	0.00204	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-115.05000000000001	-9.92	115.28	11.35	0.0	0.0	0.0	0.0
	6018	6256	0.00261	0.01687	0.00322	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-116.10000000000001	-11.59	116.45999999999998	13.59	0.0	0.0	0.0	0.0
	6018	6256	0.00261	0.01687	0.00322	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-116.10000000000001	-11.59	116.45999999999998	13.59	0.0	0.0	0.0	0.0
	6018	6256	0.00261	0.01687	0.00322	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-116.10000000000001	-11.59	116.45999999999998	13.59	0.0	0.0	0.0	0.0
	6040	6019	0.0008	0.00518	0.00099	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.1	9.36	-90.03	-9.02	0.0	0.0	0.0	0.0
	6040	6019	0.0008	0.00518	0.00099	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.1	9.36	-90.03	-9.02	0.0	0.0	0.0	0.0
	6040	6019	0.0008	0.00518	0.00099	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.1	9.36	-90.03	-9.02	0.0	0.0	0.0	0.0
	6019	6113	0.00154	0.00995	0.0019	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	78.55	17.0	-78.44	-16.53	0.0	0.0	0.0	0.0
	6019	6113	0.00154	0.00995	0.0019	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	78.55	17.0	-78.44	-16.53	0.0	0.0	0.0	0.0
	6019	6306	0.01058	0.02586	0.00339	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.44	7.26	-24.37	-7.42	0.0	0.0	0.0	0.0
	6019	6313	0.00538	0.03672	0.00625	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	14.75	-15.46	-14.719999999999999	15.010000000000002	0.0	0.0	0.0	0.0
	6019	6313	0.00538	0.03672	0.00625	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	14.75	-15.46	-14.719999999999999	15.010000000000002	0.0	0.0	0.0	0.0
	6020	6212	0.00352	0.0146	0.00248	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-89.77	-8.7	90.05	9.59	0.0	0.0	0.0	0.0
	6020	6252	0.01082	0.04487	0.00761	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	73.24	4.02	-72.68	-2.46	0.0	0.0	0.0	0.0
	6022	6021	0.00033	0.01733	0.0	948.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-333.77	-54.26	334.13	73.49	0.0	0.0	0.0	0.0
	6118	6021	0.00013	0.00161	0.10699	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-267.56	-25.19	267.65	15.010000000000002	0.0	0.0	0.0	0.0
	6021	6210	0.00053	0.00643	0.42698	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-601.78	-88.49	603.62	65.45	0.0	0.0	0.0	0.0
	6023	6022	0.00043	0.02783	0.0	438.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-266.33	-42.14	266.64	62.39	0.0	0.0	0.0	0.0
	6315	6022	0.0043	0.03071	0.05598	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-110.6	0.69	111.11	-2.76	0.0	0.0	0.0	0.0
	6022	6350	0.00257	0.01837	0.03349	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-43.98	-5.38	44.03	2.27	0.0	0.0	0.0	0.0
	6120	6023	0.00776	0.03392	0.00517	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-18.26	-0.5	18.29	0.09	0.0	0.0	0.0	0.0
	6023	6262	0.00666	0.04639	0.00758	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.57	2.2	-57.35	-1.41	0.0	0.0	0.0	0.0
	6023	6262	0.00666	0.04639	0.00758	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.57	2.2	-57.35	-1.41	0.0	0.0	0.0	0.0
	6024	6181	0.01205	0.05372	0.00788	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-23.31	29.460000000000004	23.48	-29.54	0.0	0.0	0.0	0.0
	6024	6219	0.004	0.02403	0.00326	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-49.19	127.70000000000002	49.91	-123.73	0.0	0.0	0.0	0.0
	6024	6330	0.00775	0.04653	0.00631	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-12.48	80.69	12.98	-78.35	0.0	0.0	0.0	0.0
	6025	6060	0.00724	0.04134	0.00621	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	37.27	46.48	-37.03	-45.73	0.0	0.0	0.0	0.0
	6121	6025	0.00399	0.02277	0.00342	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	23.26	-94.68	-22.89	96.44	0.0	0.0	0.0	0.0
	6025	6337	0.00373	0.02598	0.00425	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.37	63.67	27.54	-62.93	0.0	0.0	0.0	0.0
	6025	6337	0.00373	0.02598	0.00425	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.37	63.67	27.54	-62.93	0.0	0.0	0.0	0.0
	6352	6025	0.00808	0.01942	0.00264	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	25.06	-96.44	-24.28	98.03	0.0	0.0	0.0	0.0
	6026	6182	0.00598	0.04088	0.00695	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	94.15	-5.15	-93.62	8.07	0.0	0.0	0.0	0.0
	6236	6026	0.00321	0.02074	0.00396	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	106.86	6.2	-106.5	-4.25	0.0	0.0	0.0	0.0
	6236	6026	0.00321	0.02074	0.00396	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	106.86	6.2	-106.5	-4.25	0.0	0.0	0.0	0.0
	6027	6181	0.00709	0.0494	0.00808	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	104.71999999999998	4.33	-103.97000000000001	0.07	0.0	0.0	0.0	0.0
	6126	6028	0.00239	0.01662	0.00272	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	6.84	12.65	-6.83	-12.879999999999999	0.0	0.0	0.0	0.0
	6126	6028	0.00239	0.01662	0.00272	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	6.84	12.65	-6.83	-12.879999999999999	0.0	0.0	0.0	0.0
	6028	6223	0.00261	0.01816	0.00297	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.72	-3.2799999999999994	66.83	3.81	0.0	0.0	0.0	0.0
	6028	6223	0.00261	0.01816	0.00297	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.72	-3.2799999999999994	66.83	3.81	0.0	0.0	0.0	0.0
	6028	6289	0.0098	0.05596	0.00841	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	43.75	3.04	-43.55	-2.77	0.0	0.0	0.0	0.0
	6029	6221	0.02678	0.11107	0.01885	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	43.26	-15.97	-42.72	16.2	0.0	0.0	0.0	0.0
	6329	6029	0.01886	0.07826	0.01328	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	50.73	-13.34	-50.24000000000001	13.99	0.0	0.0	0.0	0.0
	6031	6030	0.00319	0.1363	0.0	124.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-29.13	-2.8	29.160000000000004	3.93	0.0	0.0	0.0	0.0
	6030	6172	0.00307	0.02195	0.04002	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	52.28	-3.58	-52.2	-0.0	0.0	0.0	0.0	0.0
	6030	6188	0.01107	0.07911	0.14424	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	44.07	-17.91	-43.86	4.39	0.0	0.0	0.0	0.0
	6030	7274	0.0079	0.05646	0.10294	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-125.51999999999998	17.56	126.76	-19.45	0.0	0.0	0.0	0.0
	6173	6031	0.03353	0.08197	0.01073	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	0.06	4.38	-0.05	-5.47	0.0	0.0	0.0	0.0
	6032	6207	0.01092	0.04528	0.00768	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-75.94	-50.39	76.85	53.36	0.0	0.0	0.0	0.0
	6217	6032	0.00379	0.02164	0.00325	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-39.42	-39.71	39.54	40.08	0.0	0.0	0.0	0.0
	6034	6033	0.00014	0.00944	0.0	1058.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-285.42	-100.27999999999999	285.55	108.81	0.0	0.0	0.0	0.0
	6107	6033	0.00039	0.00803	0.56039	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	463.03000000000003	112.82	-462.15999999999997	-153.59	0.0	0.0	0.0	0.0
	6033	6342	0.00011	0.00135	0.0896	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	176.61	44.78	-176.57	-53.59	0.0	0.0	0.0	0.0
	6035	6034	0.0004	0.01618	0.0	540.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-294.57	-54.6	294.93	69.27	0.0	0.0	0.0	0.0
	6035	6034	0.0004	0.01618	0.0	540.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-294.57	-54.6	294.93	69.27	0.0	0.0	0.0	0.0
	6108	6034	0.00498	0.04865	0.0936	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.81	14.59	-57.63	-22.43	0.0	0.0	0.0	0.0
	6034	6119	0.00307	0.02194	0.04	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-46.86	-9.28	46.93	5.71	0.0	0.0	0.0	0.0
	6034	6255	0.00338	0.02413	0.044	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-261.19	5.83	263.47	5.95	0.0	0.0	0.0	0.0
	6034	6343	0.00082	0.00798	0.01535	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	61.24000000000001	-12.39	-61.21	11.14	0.0	0.0	0.0	0.0
	6061	6035	0.00446	0.03049	0.00519	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-94.6	-3.52	95.01	5.8	0.0	0.0	0.0	0.0
	6061	6035	0.00446	0.03049	0.00519	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-94.6	-3.52	95.01	5.8	0.0	0.0	0.0	0.0
	6123	6035	0.00473	0.03056	0.00583	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-81.09	-14.180000000000001	81.42	15.73	0.0	0.0	0.0	0.0
	6123	6035	0.00473	0.03056	0.00583	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-81.09	-14.180000000000001	81.42	15.73	0.0	0.0	0.0	0.0
	6035	6306	0.00918	0.05241	0.00787	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.909999999999997	7.670000000000001	-29.82	-7.93	0.0	0.0	0.0	0.0
	6037	6036	0.00033	0.0183	0.0	467.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-263.42	-12.44	263.65	24.91	0.0	0.0	0.0	0.0
	6037	6036	0.00033	0.0183	0.0	467.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-263.42	-12.44	263.65	24.91	0.0	0.0	0.0	0.0
	6037	6036	0.00033	0.0183	0.0	467.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-263.42	-12.44	263.65	24.91	0.0	0.0	0.0	0.0
	6036	6067	0.00172	0.01789	0.06095	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-258.47	-8.7	259.59	14.01	0.0	0.0	0.0	0.0
	6036	6142	0.00123	0.01275	0.04344	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-290.04	-15.15	291.04	21.1	0.0	0.0	0.0	0.0
	6036	6142	0.00123	0.01275	0.04344	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-290.04	-15.15	291.04	21.1	0.0	0.0	0.0	0.0
	6287	6036	0.00203	0.01984	0.03818	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-76.21	-0.24	76.33	-2.56	0.0	0.0	0.0	0.0
	6036	6334	0.00352	0.02515	0.04586	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.74	-33.17	28.800000000000004	28.84	0.0	0.0	0.0	0.0
	6094	6037	0.00228	0.01555	0.00264	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-125.56	13.26	125.90999999999998	-11.1	0.0	0.0	0.0	0.0
	6094	6037	0.00228	0.01555	0.00264	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-125.56	13.26	125.90999999999998	-11.1	0.0	0.0	0.0	0.0
	6220	6037	0.00245	0.01672	0.00284	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-129.9	-3.4099999999999997	130.31	5.91	0.0	0.0	0.0	0.0
	6220	6037	0.00245	0.01672	0.00284	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-129.9	-3.4099999999999997	130.31	5.91	0.0	0.0	0.0	0.0
	6220	6037	0.00245	0.01672	0.00284	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-129.9	-3.4099999999999997	130.31	5.91	0.0	0.0	0.0	0.0
	6039	6038	0.00027	0.0133	0.0	1269.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-583.43	-109.27	584.37	155.5	0.0	0.0	0.0	0.0
	6041	6038	0.0004	0.02009	0.0	296.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	53.400000000000006	20.48	-53.39	-19.86	0.0	0.0	0.0	0.0
	6042	6038	0.00042	0.03102	0.0	479.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	320.2	58.47	-319.79	-28.09	0.0	0.0	0.0	0.0
	6038	6066	0.00105	0.01278	0.84902	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-327.91	-21.47	328.99	-54.83	0.0	0.0	0.0	0.0
	6254	6038	0.00024	0.00295	0.19592	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	335.37	-138.26	-335.08	121.34	0.0	0.0	0.0	0.0
	6349	6038	0.00017	0.002	0.13292	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-451.3999999999999	198.03	451.79	-207.42	0.0	0.0	0.0	0.0
	6040	6039	0.00064	0.0344	0.0	271.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-216.86	-25.480000000000004	217.17	42.09	0.0	0.0	0.0	0.0
	6040	6039	0.00064	0.0344	0.0	271.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-216.86	-25.480000000000004	217.17	42.09	0.0	0.0	0.0	0.0
	6222	6039	0.00129	0.00919	0.01675	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-148.81	-24.71	149.1	25.09	0.0	0.0	0.0	0.0
	6040	6224	0.00927	0.03846	0.00653	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	82.63	0.01	-81.99	2.01	0.0	0.0	0.0	0.0
	6043	6236	0.0039	0.02665	0.00453	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.32	-17.5	52.44	17.86	0.0	0.0	0.0	0.0
	6043	6236	0.0039	0.02665	0.00453	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.32	-17.5	52.44	17.86	0.0	0.0	0.0	0.0
	6335	6043	0.00217	0.01509	0.00247	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	21.84	3.3300000000000005	-21.83	-3.51	0.0	0.0	0.0	0.0
	6335	6043	0.00217	0.01509	0.00247	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	21.84	3.3300000000000005	-21.83	-3.51	0.0	0.0	0.0	0.0
	6044	6203	0.00617	0.02696	0.00411	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	56.26	-7.049999999999999	-56.06	7.51	0.0	0.0	0.0	0.0
	6204	6044	0.00268	0.01111	0.00189	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-18.28	22.46	18.3	-22.55	0.0	0.0	0.0	0.0
	6044	6284	0.00593	0.02596	0.00395	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-68.83	2.32	69.12	-1.48	0.0	0.0	0.0	0.0
	6044	6323	0.0021	0.01432	0.00244	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-12.01	11.05	12.02	-11.25	0.0	0.0	0.0	0.0
	6044	6323	0.0021	0.01432	0.00244	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-12.01	11.05	12.02	-11.25	0.0	0.0	0.0	0.0
	6046	6045	8.0e-5	0.0073	0.0	1198.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-779.75	-51.04	780.22	93.8	0.0	0.0	0.0	0.0
	6048	6045	0.0014	0.07775	0.0	233.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6049	6045	0.00046	0.04414	0.0	283.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6050	6045	0.00056	0.04367	0.0	256.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6051	6045	0.00035	0.0254	0.0	351.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	57.4	29.220000000000002	-57.38999999999999	-28.23	0.0	0.0	0.0	0.0
	6052	6045	0.00074	0.03404	0.0	342.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6053	6045	0.00028	0.02922	0.0	352.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	57.4	29.220000000000002	-57.38999999999999	-28.09	0.0	0.0	0.0	0.0
	6054	6045	0.00061	0.05567	0.0	338.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	57.4	25.0	-57.379999999999995	-22.98	0.0	0.0	0.0	0.0
	6066	6045	0.00059	0.00714	0.47436	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	585.88	-58.040000000000006	-583.95	31.33	0.0	0.0	0.0	0.0
	6210	6045	0.00142	0.01727	1.14708	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	158.07	-23.32	-157.72	-94.31	0.0	0.0	0.0	0.0
	6045	6234	0.00031	0.0037	0.24613	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	133.61	48.49	-133.54	-73.61	0.0	0.0	0.0	0.0
	6047	6046	0.00056	0.0418	0.0	320.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-192.15	-5.71	192.35	20.71	0.0	0.0	0.0	0.0
	6047	6046	0.00056	0.0418	0.0	320.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-192.15	-5.71	192.35	20.71	0.0	0.0	0.0	0.0
	6198	6046	0.00141	0.01004	0.0183	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-182.51	-27.57	182.97	28.98	0.0	0.0	0.0	0.0
	6046	6285	0.00296	0.02891	0.05562	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	212.09000000000003	-19.38	-210.8	26.13	0.0	0.0	0.0	0.0
	6047	6150	0.00335	0.02337	0.00382	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	83.22	-29.600000000000005	-82.96	30.98	0.0	0.0	0.0	0.0
	6047	6150	0.00335	0.02337	0.00382	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	83.22	-29.600000000000005	-82.96	30.98	0.0	0.0	0.0	0.0
	6291	6047	0.00187	0.01206	0.0023	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-33.98	-14.16	34.0	14.08	0.0	0.0	0.0	0.0
	6291	6047	0.00187	0.01206	0.0023	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-33.98	-14.16	34.0	14.08	0.0	0.0	0.0	0.0
	6226	6055	0.018	0.10807	0.01467	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-25.259999999999998	-3.35	25.370000000000005	2.49	0.0	0.0	0.0	0.0
	6055	6286	0.00882	0.0504	0.00757	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.3	-3.8900000000000006	30.37	3.54	0.0	0.0	0.0	0.0
	6057	6056	0.00023	0.01095	0.0	1171.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-492.74000000000007	-30.61	493.2799999999999	56.26	0.0	0.0	0.0	0.0
	6056	6066	0.00014	0.00165	0.10973	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	574.31	-118.0	-573.85	111.79999999999998	0.0	0.0	0.0	0.0
	6161	6056	0.00011	0.00227	0.15827	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	911.94	53.77000000000001	-911.0700000000002	-52.52	0.0	0.0	0.0	0.0
	6298	6056	8.0e-5	0.001	0.06674	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	156.55	-120.91000000000001	-156.52	114.26	0.0	0.0	0.0	0.0
	6058	6057	0.00061	0.02173	0.0	328.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-196.95	-25.759999999999998	197.19	34.12	0.0	0.0	0.0	0.0
	6058	6057	0.00061	0.02173	0.0	328.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-196.95	-25.759999999999998	197.19	34.12	0.0	0.0	0.0	0.0
	6067	6057	0.001	0.00977	0.01879	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-14.37	6.800000000000001	14.37	-8.73	0.0	0.0	0.0	0.0
	6057	6177	0.00628	0.06139	0.11812	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	84.0	-28.9	-83.55	20.95	0.0	0.0	0.0	0.0
	6058	6124	0.00613	0.04269	0.00698	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	93.53	3.26	-93.0	-0.32	0.0	0.0	0.0	0.0
	6058	6124	0.00613	0.04269	0.00698	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	93.53	3.26	-93.0	-0.32	0.0	0.0	0.0	0.0
	6058	6124	0.00613	0.04269	0.00698	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	93.53	3.26	-93.0	-0.32	0.0	0.0	0.0	0.0
	6300	6058	0.00293	0.01895	0.00362	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.44	9.3	-65.32	-8.87	0.0	0.0	0.0	0.0
	6357	6059	0.01709	0.07089	0.01203	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	30.5	-14.82	-30.31	14.330000000000002	0.0	0.0	0.0	0.0
	6060	6157	0.00969	0.05535	0.00832	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	31.05	-0.3	-30.959999999999997	-0.01	0.0	0.0	0.0	0.0
	6314	6060	0.00648	0.02889	0.00424	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	39.25	-23.5	-39.11	23.66	0.0	0.0	0.0	0.0
	6061	6219	0.00959	0.02345	0.00307	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	16.02	-33.39	-15.879999999999999	33.41	0.0	0.0	0.0	0.0
	6061	6224	0.01257	0.03074	0.00403	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	25.28	-1.47	-25.2	1.28	0.0	0.0	0.0	0.0
	6063	6062	0.00012	0.00745	0.0	1206.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-627.39	-33.27	627.84	61.42999999999999	0.0	0.0	0.0	0.0
	6075	6062	0.0006	0.00726	0.48242	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	772.61	-40.82	-769.22	30.95	0.0	0.0	0.0	0.0
	6107	6062	0.001	0.01	0.33	2300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-725.55	106.13	730.67	-89.75	0.0	0.0	0.0	0.0
	7199	6062	0.00097	0.01173	0.77933	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	295.46	-70.81	-294.64	-1.31	0.0	0.0	0.0	0.0
	7199	6062	0.00097	0.01173	0.77933	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	295.46	-70.81	-294.64	-1.31	0.0	0.0	0.0	0.0
	6064	6063	0.00104	0.04096	0.0	200.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-153.53	-10.63	153.77	20.06	0.0	0.0	0.0	0.0
	6063	6192	0.00419	0.04091	0.07872	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	117.08000000000001	-3.2799999999999994	-116.53	0.45999999999999996	0.0	0.0	0.0	0.0
	8094	6063	0.00384	0.03753	0.07222	800.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-351.84	21.89	356.53	16.49	0.0	0.0	0.0	0.0
	6064	6341	0.01342	0.05869	0.00894	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	71.06	-12.740000000000002	-70.38	14.790000000000001	0.0	0.0	0.0	0.0
	6065	6262	0.00781	0.04461	0.0067	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.94	10.89	31.03	-11.06	0.0	0.0	0.0	0.0
	6067	6066	0.00017	0.00814	0.0	1115.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-564.87	-53.849999999999994	565.39	79.0	0.0	0.0	0.0	0.0
	6069	6066	0.00023	0.01215	0.0	667.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	181.37	23.96	-181.3	-20.13	0.0	0.0	0.0	0.0
	6070	6066	0.00044	0.02944	0.0	677.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	181.37	12.39	-181.23	-3.2199999999999998	0.0	0.0	0.0	0.0
	6071	6066	0.00013	0.00964	0.0	670.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	181.37	31.209999999999997	-181.33	-28.13	0.0	0.0	0.0	0.0
	6072	6066	0.00026	0.02419	0.0	679.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6073	6066	0.00026	0.01616	0.0	664.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	181.37	18.77	-181.29	-13.71	0.0	0.0	0.0	0.0
	6074	6066	0.00036	0.01602	0.0	666.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	181.37	17.76	-181.26	-12.740000000000002	0.0	0.0	0.0	0.0
	6068	6067	0.00105	0.0432	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-165.81	-7.03	166.09	18.61	0.0	0.0	0.0	0.0
	6068	6067	0.00105	0.0432	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-165.81	-7.03	166.09	18.61	0.0	0.0	0.0	0.0
	6279	6067	0.00289	0.02062	0.0376	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	12.53	0.3	-12.53	-4.19	0.0	0.0	0.0	0.0
	6076	6075	0.00022	0.01507	0.0	1058.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-133.01	0.39	133.05	2.13	0.0	0.0	0.0	0.0
	6078	6075	0.00016	0.01164	0.0	1159.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	326.73	-68.73	-326.56	81.2	0.0	0.0	0.0	0.0
	6079	6075	9.0e-5	0.00542	0.0	1165.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	309.4	-68.73	-309.32	73.92	0.0	0.0	0.0	0.0
	6080	6075	8.0e-5	0.0074	0.0	1152.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	326.73	-68.73	-326.65	76.61	0.0	0.0	0.0	0.0
	6075	6101	0.00034	0.00413	0.27429	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	599.68	-164.05	-598.45	149.86	0.0	0.0	0.0	0.0
	7018	6075	0.00154	0.01865	1.23907	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	547.12	-50.56	-542.81	-28.99	0.0	0.0	0.0	0.0
	6077	6076	0.0007	0.0251	0.0	176.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-125.83	-3.3000000000000003	125.93	7.08	0.0	0.0	0.0	0.0
	6102	6076	0.00351	0.02507	0.04571	850.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-88.84	22.92	89.12	-25.75	0.0	0.0	0.0	0.0
	6188	6076	0.00528	0.03774	0.0688	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	82.4	-22.95	-82.04	18.28	0.0	0.0	0.0	0.0
	6077	6135	0.01114	0.04621	0.00784	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	74.42	14.649999999999999	-73.81	-12.93	0.0	0.0	0.0	0.0
	6077	6311	0.01033	0.04605	0.00675	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	51.41	-11.35	-51.13999999999999	11.85	0.0	0.0	0.0	0.0
	6082	6081	0.00602	0.1165	0.0	80.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	65.3	16.77	-65.05	-11.88	0.0	0.0	0.0	0.0
	6083	6081	0.00631	0.2531	0.0	80.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	65.3	11.67	-65.04	-1.37	0.0	0.0	0.0	0.0
	6081	6156	0.00412	0.01838	0.0027	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	67.5	32.12	-67.28	-31.41	0.0	0.0	0.0	0.0
	6212	6081	0.00581	0.0241	0.00409	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-62.36000000000001	19.44	62.59	-18.88	0.0	0.0	0.0	0.0
	6085	6084	0.01088	0.45298	0.0	31.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	1.05	0.0	-1.05	0.0	0.0	0.0	0.0	0.0
	6086	6084	0.00567	0.21309	0.0	41.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	22.5	0.0	-22.47	1.07	0.0	0.0	0.0	0.0
	6087	6084	0.01529	0.2834	0.0	43.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6088	6084	0.00292	0.0945	0.0	25.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	7.95	0.0	-7.95	0.06	0.0	0.0	0.0	0.0
	6089	6084	0.00558	0.2567	0.0	25.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	10.42	0.0	-10.41	0.28	0.0	0.0	0.0	0.0
	6090	6084	0.00213	0.09907	0.0	46.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	30.519999999999996	0.0	-30.5	0.91	0.0	0.0	0.0	0.0
	6084	6136	0.00536	0.03659	0.00622	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	120.83	-30.61	-120.0	35.6	0.0	0.0	0.0	0.0
	6084	6355	0.00317	0.01386	0.00211	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-48.44	28.29	48.54	-28.07	0.0	0.0	0.0	0.0
	6091	6176	0.01965	0.04804	0.00629	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-54.74	38.48	55.61000000000001	-36.99	0.0	0.0	0.0	0.0
	6251	6091	0.00626	0.03578	0.00538	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-16.85	-32.34	16.94	32.28	0.0	0.0	0.0	0.0
	6265	6092	0.03066	0.13415	0.02043	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	89.57	-22.17	-87.08	30.91	0.0	0.0	0.0	0.0
	6092	6340	0.02123	0.09289	0.01415	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	51.42	0.49	-50.89	0.34	0.0	0.0	0.0	0.0
	6094	6093	0.01077	0.02588	0.00351	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	35.93	14.19	-35.77	-14.17	0.0	0.0	0.0	0.0
	6093	6191	0.00537	0.02229	0.00378	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-4.77	2.68	4.77	-3.05	0.0	0.0	0.0	0.0
	6094	6352	0.00312	0.02171	0.00355	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	73.6	-29.99	-73.41	30.97	0.0	0.0	0.0	0.0
	6094	6352	0.00312	0.02171	0.00355	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	73.6	-29.99	-73.41	30.97	0.0	0.0	0.0	0.0
	6116	6095	0.02712	0.06628	0.00868	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-25.619999999999997	-0.37	25.8	-0.07	0.0	0.0	0.0	0.0
	6095	6353	0.00442	0.03018	0.00514	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-69.58	27.32	69.83	-26.16	0.0	0.0	0.0	0.0
	6095	6353	0.00442	0.03018	0.00514	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-69.58	27.32	69.83	-26.16	0.0	0.0	0.0	0.0
	6095	6358	0.00976	0.04048	0.00687	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	44.99	-73.95	-44.27	76.23	0.0	0.0	0.0	0.0
	6196	6096	0.02156	0.08942	0.01517	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-32.2	-18.75	32.48	18.37	0.0	0.0	0.0	0.0
	6096	6202	0.01774	0.10129	0.01522	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-24.65	18.46	24.81	-19.12	0.0	0.0	0.0	0.0
	6096	6340	0.02271	0.13634	0.0185	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.71	10.67	19.82	-11.94	0.0	0.0	0.0	0.0
	6097	6220	0.00366	0.025	0.00425	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.25	-17.23	66.42	17.97	0.0	0.0	0.0	0.0
	6097	6220	0.00366	0.025	0.00425	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.25	-17.23	66.42	17.97	0.0	0.0	0.0	0.0
	6097	6225	0.01044	0.04569	0.00696	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.149999999999995	4.61	-27.07	-4.95	0.0	0.0	0.0	0.0
	6098	6123	0.00317	0.02048	0.00391	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-55.88999999999999	-3.3300000000000005	56.00000000000001	3.62	0.0	0.0	0.0	0.0
	6098	6123	0.00317	0.02048	0.00391	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-55.88999999999999	-3.3300000000000005	56.00000000000001	3.62	0.0	0.0	0.0	0.0
	6098	6208	0.00691	0.01691	0.00221	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	17.89	-33.38	-17.79	33.42	0.0	0.0	0.0	0.0
	6098	6289	0.00552	0.02415	0.00368	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-38.32	2.58	38.4	-2.57	0.0	0.0	0.0	0.0
	6099	6204	0.00266	0.01519	0.00228	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.8	-8.66	-20.79	8.51	0.0	0.0	0.0	0.0
	6099	6225	0.0031	0.01769	0.00266	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	50.3	20.92	-50.21	-20.66	0.0	0.0	0.0	0.0
	6099	6310	0.00667	0.02767	0.0047	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.48	-18.32	93.07	20.3	0.0	0.0	0.0	0.0
	6100	6128	0.01671	0.10034	0.01362	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.26	2.68	-24.16	-3.44	0.0	0.0	0.0	0.0
	6180	6100	0.00956	0.0418	0.00637	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.9	-20.51	-49.62	21.09	0.0	0.0	0.0	0.0
	6283	6100	0.00566	0.0323	0.00485	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	12.42	34.38	-12.35	-34.45	0.0	0.0	0.0	0.0
	6102	6101	0.00013	0.0085	0.0	1307.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-213.42	-17.17	213.48	20.84	0.0	0.0	0.0	0.0
	6104	6101	0.00031	0.02423	0.0	378.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	60.5	30.79	-60.49	-29.76	0.0	0.0	0.0	0.0
	6105	6101	0.00037	0.03898	0.0	368.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	60.5	20.32	-60.49	-18.86	0.0	0.0	0.0	0.0
	6106	6101	0.00018	0.00963	0.0	560.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	121.0	61.59	-120.97	-59.93999999999999	0.0	0.0	0.0	0.0
	6103	6102	0.00102	0.04506	0.0	438.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-160.18	7.77	160.42	3.16	0.0	0.0	0.0	0.0
	6103	6117	0.00862	0.06005	0.00982	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	28.610000000000003	0.16	-28.550000000000004	-0.74	0.0	0.0	0.0	0.0
	6103	6117	0.00862	0.06005	0.00982	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	28.610000000000003	0.16	-28.550000000000004	-0.74	0.0	0.0	0.0	0.0
	6103	6183	0.01177	0.05149	0.00784	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	68.74	9.64	-68.21	-8.12	0.0	0.0	0.0	0.0
	6108	6107	0.00061	0.04374	0.0	380.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-83.45	-22.16	83.49	25.3	0.0	0.0	0.0	0.0
	6110	6107	0.00015	0.01079	0.0	1181.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	259.86	109.86	-259.75	-101.92000000000002	0.0	0.0	0.0	0.0
	6111	6107	0.00014	0.01069	0.0	1208.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	291.06	111.50999999999999	-290.93	-101.91	0.0	0.0	0.0	0.0
	6107	8082	0.00113	0.01368	0.90909	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	576.79	-102.49999999999999	-573.2	49.37	0.0	0.0	0.0	0.0
	6109	6108	0.00252	0.10367	0.0	137.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-66.23	-0.36	66.33	4.78	0.0	0.0	0.0	0.0
	6108	6192	0.00493	0.03524	0.06426	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-40.7	2.78	40.78	-8.87	0.0	0.0	0.0	0.0
	6338	6109	0.03888	0.09504	0.01244	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-50.77	4.96	51.790000000000006	-3.73	0.0	0.0	0.0	0.0
	6113	6175	0.00078	0.00501	0.00096	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	35.6	18.5	-35.59	-18.51	0.0	0.0	0.0	0.0
	6113	6175	0.00078	0.00501	0.00096	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	35.6	18.5	-35.59	-18.51	0.0	0.0	0.0	0.0
	6113	6345	0.00258	0.01129	0.00172	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.16	-9.74	-65.04	10.07	0.0	0.0	0.0	0.0
	6114	6204	0.01029	0.04585	0.00672	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-54.010000000000005	-7.35	54.32	8.07	0.0	0.0	0.0	0.0
	6114	6261	0.00516	0.03097	0.0042	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-16.53	-12.64	16.55	12.36	0.0	0.0	0.0	0.0
	6159	6115	0.00432	0.02954	0.00503	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	61.95	19.49	-61.77	-18.76	0.0	0.0	0.0	0.0
	6159	6115	0.00432	0.02954	0.00503	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	61.95	19.49	-61.77	-18.76	0.0	0.0	0.0	0.0
	6115	6191	0.0085	0.03718	0.00566	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-49.91	5.06	50.12	-4.68	0.0	0.0	0.0	0.0
	6115	6225	0.0095	0.05707	0.00774	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	8.37	6.11	-8.36	-6.81	0.0	0.0	0.0	0.0
	6115	6250	0.00313	0.01394	0.00204	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	33.95	-10.79	-33.91	10.77	0.0	0.0	0.0	0.0
	6181	6116	0.01119	0.06392	0.00961	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	31.370000000000005	15.55	-31.230000000000004	-15.740000000000002	0.0	0.0	0.0	0.0
	6119	6118	0.00021	0.01219	0.0	1133.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-616.33	-109.08	617.14	155.97	0.0	0.0	0.0	0.0
	6118	6349	9.0e-5	0.00182	0.12727	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-349.58	-130.78	349.7	119.72	0.0	0.0	0.0	0.0
	6120	6119	0.00056	0.0289	0.0	350.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-202.69	-28.95	202.93	41.11	0.0	0.0	0.0	0.0
	6120	6119	0.00056	0.0289	0.0	350.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-202.69	-28.95	202.93	41.11	0.0	0.0	0.0	0.0
	6119	6354	0.00095	0.00925	0.01779	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	163.54	21.16	-163.29	-20.49	0.0	0.0	0.0	0.0
	6290	6120	0.00336	0.02297	0.00391	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.74	1.09	114.18000000000002	1.53	0.0	0.0	0.0	0.0
	6290	6120	0.00336	0.02297	0.00391	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.74	1.09	114.18000000000002	1.53	0.0	0.0	0.0	0.0
	6121	6174	0.00587	0.03351	0.00504	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	13.15	8.57	-13.140000000000002	-9.0	0.0	0.0	0.0	0.0
	6121	6179	0.0239	0.05842	0.00765	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.68	-3.5000000000000004	-2.68	2.73	0.0	0.0	0.0	0.0
	6220	6121	0.0032	0.02187	0.00372	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	80.17	-26.530000000000005	-79.95	27.690000000000005	0.0	0.0	0.0	0.0
	6220	6121	0.0032	0.02187	0.00372	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	80.17	-26.530000000000005	-79.95	27.690000000000005	0.0	0.0	0.0	0.0
	6122	6327	0.03109	0.07602	0.00995	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	13.94	-13.51	-13.83	12.75	0.0	0.0	0.0	0.0
	7337	6122	0.02322	0.13264	0.01993	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	36.96	-7.3	-36.64	7.08	0.0	0.0	0.0	0.0
	6233	6123	0.00405	0.02315	0.00348	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-5.08	-8.67	5.09	8.35	0.0	0.0	0.0	0.0
	6124	6131	0.01842	0.07644	0.01297	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	79.8	-1.7399999999999998	-78.64	5.25	0.0	0.0	0.0	0.0
	6191	6124	0.00835	0.05393	0.01029	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-71.66	2.99	72.09	-1.25	0.0	0.0	0.0	0.0
	6124	6314	0.01906	0.08338	0.0127	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.7	-12.31	-68.76	15.14	0.0	0.0	0.0	0.0
	6180	6125	0.00599	0.02482	0.00421	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-84.04	10.84	84.48	-9.47	0.0	0.0	0.0	0.0
	6125	6322	0.01845	0.08069	0.01229	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-87.07	8.73	88.48	-3.81	0.0	0.0	0.0	0.0
	6126	6130	0.00394	0.01755	0.00257	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.32	-3.6000000000000005	35.37	3.5699999999999994	0.0	0.0	0.0	0.0
	6126	6176	0.00718	0.05004	0.00818	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-26.82	-12.5	26.88	12.13	0.0	0.0	0.0	0.0
	6126	6176	0.00718	0.05004	0.00818	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-26.82	-12.5	26.88	12.13	0.0	0.0	0.0	0.0
	6126	6313	0.00918	0.0551	0.00748	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.9	-10.97	-24.84	10.64	0.0	0.0	0.0	0.0
	6127	6237	0.01441	0.08233	0.01237	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	3.04	-6.11	-3.04	4.88	0.0	0.0	0.0	0.0
	6338	6127	0.01299	0.07418	0.01115	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	17.16	-14.49	-17.1	13.73	0.0	0.0	0.0	0.0
	6127	8102	0.03512	0.08585	0.01124	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-11.18	-5.28	11.23	4.26	0.0	0.0	0.0	0.0
	6128	6276	0.01619	0.03957	0.00518	200.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-2.28	-17.35	2.33	16.95	0.0	0.0	0.0	0.0
	6129	6309	0.02452	0.10724	0.01633	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-38.4	-1.14	38.76	1.05	0.0	0.0	0.0	0.0
	6129	6336	0.01251	0.07513	0.0102	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	28.550000000000004	-1.6500000000000001	-28.449999999999996	1.24	0.0	0.0	0.0	0.0
	6130	6230	0.0041	0.035	0.0058	229.99999999999997	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-83.63	-23.03	83.94	25.1	0.0	0.0	0.0	0.0
	6130	6231	0.00525	0.02339	0.00343	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	34.86	15.67	-34.78	-15.659999999999998	0.0	0.0	0.0	0.0
	6131	6251	0.02579	0.06305	0.00826	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	34.79	-17.68	-34.39	17.82	0.0	0.0	0.0	0.0
	6132	6137	0.00931	0.05592	0.00759	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.73	-6.4	-24.67	6.04	0.0	0.0	0.0	0.0
	6175	6132	0.00341	0.01491	0.00227	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	89.76	12.97	-89.47	-11.94	0.0	0.0	0.0	0.0
	6190	6133	0.01462	0.06065	0.01029	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	38.32	-5.91	-38.11	5.71	0.0	0.0	0.0	0.0
	6134	6140	0.01102	0.04818	0.00734	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	6.909999999999999	9.79	-6.890000000000001	-10.48	0.0	0.0	0.0	0.0
	6134	6358	0.01529	0.06688	0.01019	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-14.529999999999998	-11.95	14.580000000000002	11.1	0.0	0.0	0.0	0.0
	6195	6135	0.018	0.07467	0.01267	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-51.61	-6.03	52.1	6.78	0.0	0.0	0.0	0.0
	6358	6136	0.00974	0.04339	0.00636	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-48.3	57.42	48.82	-55.77000000000001	0.0	0.0	0.0	0.0
	6137	6184	0.01801	0.04326	0.00587	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-31.120000000000005	6.79	31.3	-6.909999999999999	0.0	0.0	0.0	0.0
	6137	6217	0.00779	0.01906	0.0025	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	13.61	-24.79	-13.54	24.7	0.0	0.0	0.0	0.0
	6157	6138	0.03762	0.09196	0.01204	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.15	-8.15	-2.13	6.98	0.0	0.0	0.0	0.0
	6138	6286	0.02051	0.0914	0.0134	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-25.55	-14.82	25.72	14.180000000000001	0.0	0.0	0.0	0.0
	6139	6339	0.01781	0.10172	0.01528	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1.6099999999999999	10.33	1.63	-11.76	0.0	0.0	0.0	0.0
	6142	6141	0.0002	0.00909	0.0	1326.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-711.81	-42.34	712.78	86.75	0.0	0.0	0.0	0.0
	6142	6141	0.0002	0.00909	0.0	1326.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-711.81	-42.34	712.78	86.75	0.0	0.0	0.0	0.0
	6144	6141	0.00106	0.04778	0.0	265.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6145	6141	0.00027	0.01788	0.0	1093.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	446.0	25.61	-445.49	8.03	0.0	0.0	0.0	0.0
	6146	6141	0.00024	0.01722	0.0	1090.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	446.0	26.1	-445.54999999999995	6.29	0.0	0.0	0.0	0.0
	6147	6141	0.0002	0.01493	0.0	1332.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	279.6	20.38	-279.45	-9.32	0.0	0.0	0.0	0.0
	6148	6141	0.00013	0.00914	0.0	1248.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6149	6141	4.0e-5	0.00474	0.0	1255.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	216.6	57.85	-216.57999999999998	-55.60000000000001	0.0	0.0	0.0	0.0
	6141	6161	0.00052	0.00627	0.4163	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-331.8	-3.8599999999999994	332.35	-33.55	0.0	0.0	0.0	0.0
	6141	6197	0.00014	0.00318	0.27573	4352.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1337.54	55.82	-1335.16	-30.78	0.0	0.0	0.0	0.0
	6239	6141	0.00025	0.00304	0.20218	2400.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1046.88	185.55	-1044.23	-174.86	0.0	0.0	0.0	0.0
	6143	6142	0.0003	0.02159	0.0	443.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-295.7	2.6	295.95	15.620000000000001	0.0	0.0	0.0	0.0
	6143	6142	0.0003	0.02159	0.0	443.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-295.7	2.6	295.95	15.620000000000001	0.0	0.0	0.0	0.0
	6143	6142	0.0003	0.02159	0.0	443.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-295.7	2.6	295.95	15.620000000000001	0.0	0.0	0.0	0.0
	6142	6162	0.00533	0.03805	0.06937	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-46.33	-4.38	46.44	-2.07	0.0	0.0	0.0	0.0
	6143	6284	0.00613	0.04273	0.00699	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	110.02000000000001	24.25	-109.27	-19.72	0.0	0.0	0.0	0.0
	6143	6284	0.00613	0.04273	0.00699	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	110.02000000000001	24.25	-109.27	-19.72	0.0	0.0	0.0	0.0
	6312	6143	0.00214	0.01491	0.00244	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-166.18	17.85	166.76	-14.069999999999999	0.0	0.0	0.0	0.0
	6312	6143	0.00214	0.01491	0.00244	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-166.18	17.85	166.76	-14.069999999999999	0.0	0.0	0.0	0.0
	6312	6143	0.00214	0.01491	0.00244	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-166.18	17.85	166.76	-14.069999999999999	0.0	0.0	0.0	0.0
	6312	6143	0.00214	0.01491	0.00244	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-166.18	17.85	166.76	-14.069999999999999	0.0	0.0	0.0	0.0
	6150	6356	0.00408	0.02634	0.00503	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.33	-47.59	-24.22	47.78	0.0	0.0	0.0	0.0
	6150	6356	0.00408	0.02634	0.00503	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.33	-47.59	-24.22	47.78	0.0	0.0	0.0	0.0
	6190	6151	0.01488	0.06632	0.00972	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-56.779999999999994	0.68	57.24	0.34	0.0	0.0	0.0	0.0
	6151	6311	0.02053	0.09148	0.01341	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-42.16	14.6	42.55	-14.279999999999998	0.0	0.0	0.0	0.0
	6327	6151	0.05056	0.12359	0.01618	150.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	31.94	-22.18	-31.22	22.24	0.0	0.0	0.0	0.0
	6153	6152	0.00286	0.10993	0.0	155.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-36.31	-17.29	36.36	19.08	0.0	0.0	0.0	0.0
	6152	6177	0.00504	0.036	0.06563	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-49.56	-28.1	49.71	22.28	0.0	0.0	0.0	0.0
	6152	6198	0.00248	0.02429	0.04673	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	13.200000000000001	9.02	-13.19	-13.79	0.0	0.0	0.0	0.0
	6241	6153	0.0044	0.03067	0.00501	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	83.68	-1.18	-83.38	2.82	0.0	0.0	0.0	0.0
	6241	6153	0.0044	0.03067	0.00501	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	83.68	-1.18	-83.38	2.82	0.0	0.0	0.0	0.0
	6153	6324	0.00612	0.0418	0.00711	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	47.55	-9.47	-47.4	9.75	0.0	0.0	0.0	0.0
	6153	6324	0.00612	0.0418	0.00711	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	47.55	-9.47	-47.4	9.75	0.0	0.0	0.0	0.0
	6176	6154	0.01188	0.04928	0.00836	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-15.28	14.56	15.329999999999998	-15.17	0.0	0.0	0.0	0.0
	6252	6154	0.02199	0.0912	0.01548	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	59.19	-1.36	-58.440000000000005	2.96	0.0	0.0	0.0	0.0
	6155	6284	0.00973	0.05559	0.00835	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-11.33	-11.85	11.36	11.16	0.0	0.0	0.0	0.0
	6156	6282	0.00873	0.05961	0.01014	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	144.09	-28.610000000000003	-142.25	40.12	0.0	0.0	0.0	0.0
	6158	6341	0.02816	0.06884	0.00901	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-34.67	40.3	35.43	-39.38	0.0	0.0	0.0	0.0
	8104	6158	0.00916	0.05232	0.00786	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.88	-28.89	29.03	28.910000000000004	0.0	0.0	0.0	0.0
	6281	6159	0.00206	0.00903	0.00138	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-80.61	96.12	80.93	-94.87	0.0	0.0	0.0	0.0
	6160	6175	0.00216	0.01479	0.00252	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.14	2.05	-49.09	-1.94	0.0	0.0	0.0	0.0
	6160	6175	0.00216	0.01479	0.00252	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.14	2.05	-49.09	-1.94	0.0	0.0	0.0	0.0
	6160	6233	0.00526	0.02342	0.00343	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	60.209999999999994	10.33	-60.01	-9.78	0.0	0.0	0.0	0.0
	6160	6330	0.00719	0.03146	0.00479	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	88.36	-12.53	-87.78	14.62	0.0	0.0	0.0	0.0
	6162	6161	0.00024	0.01685	0.0	1132.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-403.32	-11.85	403.69	38.06	0.0	0.0	0.0	0.0
	6164	6161	0.00022	0.01652	0.0	880.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	235.05	13.16	-234.94000000000003	-4.53	0.0	0.0	0.0	0.0
	6165	6161	0.00034	0.01841	0.0	878.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	235.05	11.21	-234.87	-1.6	0.0	0.0	0.0	0.0
	6166	6161	0.00011	0.00775	0.0	880.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	235.05	24.23	-234.98999999999998	-20.15	0.0	0.0	0.0	0.0
	6167	6161	0.0002	0.01447	0.0	883.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	235.05	14.21	-234.95	-6.64	0.0	0.0	0.0	0.0
	6161	7018	0.00084	0.01712	1.19421	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-708.23	-25.35	712.23	-20.17	0.0	0.0	0.0	0.0
	6163	6162	0.00109	0.04275	0.0	184.2	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-114.11	-8.6	114.23999999999998	14.01	0.0	0.0	0.0	0.0
	6162	6277	0.00506	0.03614	0.0659	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	149.88	-10.65	-148.79	11.56	0.0	0.0	0.0	0.0
	6279	6162	0.00087	0.00624	0.01138	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.68	-11.24	92.76	10.57	0.0	0.0	0.0	0.0
	6280	6163	0.00495	0.02053	0.00348	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-39.46	-6.17	39.54	6.13	0.0	0.0	0.0	0.0
	6168	6209	0.01804	0.07482	0.0127	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-48.25	-3.32	48.67	3.7900000000000005	0.0	0.0	0.0	0.0
	6168	6261	0.00295	0.00722	0.00094	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	47.81	21.29	-47.73	-21.19	0.0	0.0	0.0	0.0
	6170	6169	0.00027	0.01779	0.0	1108.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-414.71	-18.04	415.15	47.28	0.0	0.0	0.0	0.0
	6169	6239	0.00065	0.00782	0.51936	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-415.15	-47.28	416.21	4.6	0.0	0.0	0.0	0.0
	6171	6170	0.00057	0.03437	0.0	297.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-165.3	-32.37	165.46	41.92	0.0	0.0	0.0	0.0
	6170	6235	0.0015	0.01464	0.02816	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	64.69	4.11	-64.63	-6.47	0.0	0.0	0.0	0.0
	6308	6170	0.00343	0.02448	0.04463	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-100.82	15.61	101.16000000000001	-17.84	0.0	0.0	0.0	0.0
	6170	6334	0.00357	0.02552	0.04652	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	83.4	-10.15	-83.16	6.98	0.0	0.0	0.0	0.0
	6236	6171	0.00723	0.05035	0.00823	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-51.35000000000001	0.33	51.54	0.14	0.0	0.0	0.0	0.0
	6173	6172	0.0013	0.05717	0.0	137.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-52.17	1.5	52.2	0.0	0.0	0.0	0.0	0.0
	6173	6265	0.00345	0.01429	0.00242	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.95	-32.88	-57.8	33.24	0.0	0.0	0.0	0.0
	7020	6173	0.03858	0.09432	0.01235	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	42.06	-16.4	-41.31	16.95	0.0	0.0	0.0	0.0
	6174	6203	0.00829	0.02025	0.00265	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	75.28	14.279999999999998	-74.8	-13.37	0.0	0.0	0.0	0.0
	6174	6250	0.00258	0.01476	0.00222	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	52.400000000000006	35.56	-52.300000000000004	-35.19	0.0	0.0	0.0	0.0
	6174	6320	0.00372	0.02404	0.00459	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-105.15	-33.98	105.60000000000001	36.41	0.0	0.0	0.0	0.0
	6174	6320	0.00372	0.02404	0.00459	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-105.15	-33.98	105.60000000000001	36.41	0.0	0.0	0.0	0.0
	6175	6194	0.01297	0.05381	0.00913	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-42.78	0.86	43.03	-0.75	0.0	0.0	0.0	0.0
	6175	6289	0.01181	0.02887	0.00378	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	25.790000000000003	-0.31	-25.71	0.14	0.0	0.0	0.0	0.0
	6230	6176	0.0023	0.016	0.0026	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	139.86	17.54	-139.41	-14.67	0.0	0.0	0.0	0.0
	6178	6177	0.00082	0.04251	0.0	172.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-134.1	-28.000000000000004	134.25	35.73	0.0	0.0	0.0	0.0
	6178	6177	0.00082	0.04251	0.0	172.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-134.1	-28.000000000000004	134.25	35.73	0.0	0.0	0.0	0.0
	6235	6177	0.00202	0.01441	0.02628	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	150.1	-76.61	-149.55	77.73	0.0	0.0	0.0	0.0
	6177	6287	0.00317	0.02266	0.04132	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.06	66.92	-56.82000000000001	-69.52	0.0	0.0	0.0	0.0
	6177	6299	0.00682	0.06665	0.12825	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-97.23	14.92	97.87	-22.21	0.0	0.0	0.0	0.0
	6177	6308	0.00546	0.03901	0.07112	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-16.12	13.25	16.14	-20.55	0.0	0.0	0.0	0.0
	6334	6177	0.00073	0.00718	0.01381	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	140.83	-113.34	-140.6	114.12	0.0	0.0	0.0	0.0
	6178	6209	0.00915	0.04079	0.00598	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	36.54	5.14	-36.42	-5.21	0.0	0.0	0.0	0.0
	6332	6178	0.00369	0.02383	0.00455	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-96.86	-11.01	97.21	12.76	0.0	0.0	0.0	0.0
	6291	6179	0.00323	0.0194	0.00263	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	9.18	5.84	-9.17	-6.09	0.0	0.0	0.0	0.0
	6182	6201	0.00497	0.02172	0.00331	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-2.21	-35.22	2.27	35.16	0.0	0.0	0.0	0.0
	6183	6206	0.01289	0.07363	0.01106	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	41.24	0.48	-41.03	-0.4099999999999999	0.0	0.0	0.0	0.0
	6184	6185	0.01258	0.03077	0.00403	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-14.980000000000002	-1.68	15.010000000000002	1.35	0.0	0.0	0.0	0.0
	6184	6205	0.00904	0.04029	0.00591	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.06	10.08	66.47	-8.81	0.0	0.0	0.0	0.0
	6184	6219	0.02323	0.05678	0.00744	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1.34	-15.2	-1.29	14.6	0.0	0.0	0.0	0.0
	6185	6313	0.01416	0.03461	0.00453	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.85	-7.26	36.04	7.28	0.0	0.0	0.0	0.0
	6186	6187	0.00175	0.01131	0.00216	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	89.82	9.09	-89.67	-8.37	0.0	0.0	0.0	0.0
	6186	6187	0.00175	0.01131	0.00216	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	89.82	9.09	-89.67	-8.37	0.0	0.0	0.0	0.0
	6186	6351	0.00169	0.0118	0.00193	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-109.5	-14.67	109.71	15.93	0.0	0.0	0.0	0.0
	6186	6351	0.00169	0.0118	0.00193	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-109.5	-14.67	109.71	15.93	0.0	0.0	0.0	0.0
	6187	6219	0.00752	0.03293	0.00502	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	55.78999999999999	-21.9	-55.52	22.6	0.0	0.0	0.0	0.0
	6187	6289	0.00637	0.02643	0.00449	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	43.12	15.85	-42.98	-15.72	0.0	0.0	0.0	0.0
	6189	6188	0.00227	0.06067	0.0	178.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-63.33	-3.15	63.41	5.49	0.0	0.0	0.0	0.0
	6188	7305	0.00756	0.05401	0.09846	459.99999999999994	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-101.95999999999998	13.07	102.73	-17.87	0.0	0.0	0.0	0.0
	6327	6189	0.01842	0.11058	0.01501	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.73	4.43	35.96	-4.61	0.0	0.0	0.0	0.0
	6193	6192	0.00113	0.06451	0.0	125.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-75.69	-4.79	75.76	8.4	0.0	0.0	0.0	0.0
	6193	6206	0.01507	0.09046	0.01228	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-22.12	4.12	22.2	-4.93	0.0	0.0	0.0	0.0
	6193	6326	0.03488	0.08525	0.01116	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	62.13000000000001	-9.45	-60.79	11.59	0.0	0.0	0.0	0.0
	6196	6194	0.01994	0.08268	0.01403	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	10.92	12.72	-10.86	-13.88	0.0	0.0	0.0	0.0
	6194	6231	0.00815	0.03567	0.00543	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.48	4.64	-20.44	-5.02	0.0	0.0	0.0	0.0
	6232	6194	0.00593	0.04134	0.00676	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	97.63	5.88	-97.07	-2.61	0.0	0.0	0.0	0.0
	6195	7314	0.01465	0.06078	0.01031	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	48.95	5.28	-48.59	-4.81	0.0	0.0	0.0	0.0
	6198	6197	0.00015	0.01413	0.0	1372.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-588.9	-31.209999999999997	589.4	78.85	0.0	0.0	0.0	0.0
	6197	6234	0.00025	0.003	0.19905	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	450.23	-44.81	-449.74999999999994	29.770000000000003	0.0	0.0	0.0	0.0
	6197	6333	0.00012	0.00144	0.09542	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	295.52	-3.26	-295.42	-5.55	0.0	0.0	0.0	0.0
	6199	6198	0.00048	0.01693	0.0	420.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-291.62	2.36	292.01	11.66	0.0	0.0	0.0	0.0
	6199	6198	0.00048	0.01693	0.0	420.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-291.62	2.36	292.01	11.66	0.0	0.0	0.0	0.0
	6199	6198	0.00048	0.01693	0.0	420.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-291.62	2.36	292.01	11.66	0.0	0.0	0.0	0.0
	6287	6198	0.00092	0.00901	0.01734	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	91.53	-38.52	-91.45	37.6	0.0	0.0	0.0	0.0
	6337	6199	0.00218	0.01487	0.00253	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-99.72	25.009999999999998	99.95	-23.74	0.0	0.0	0.0	0.0
	6337	6199	0.00218	0.01487	0.00253	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-99.72	25.009999999999998	99.95	-23.74	0.0	0.0	0.0	0.0
	6200	6225	0.00252	0.01513	0.00205	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	14.38	-8.89	-14.37	8.73	0.0	0.0	0.0	0.0
	6200	6275	0.00286	0.01632	0.00245	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	5.95	4.29	-5.95	-4.52	0.0	0.0	0.0	0.0
	6200	6284	0.00797	0.03555	0.00521	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.61	-8.51	66.98	9.61	0.0	0.0	0.0	0.0
	6201	6203	0.01894	0.04631	0.00606	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-13.100000000000001	27.279999999999998	13.28	-27.46	0.0	0.0	0.0	0.0
	6201	6356	0.00518	0.02956	0.00444	245.00000000000003	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.249999999999996	-73.51	28.559999999999995	74.84	0.0	0.0	0.0	0.0
	6280	6202	0.02835	0.06931	0.00908	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	40.09	-18.68	-39.56	19.06	0.0	0.0	0.0	0.0
	6340	6202	0.01509	0.08621	0.01295	114.99999999999999	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1.8799999999999997	3.32	-1.8799999999999997	-4.65	0.0	0.0	0.0	0.0
	6204	6337	0.00539	0.03236	0.00439	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-23.07	-41.25	23.19	41.52	0.0	0.0	0.0	0.0
	6205	6223	0.00232	0.01501	0.00286	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-94.21	-12.869999999999997	94.43	13.98	0.0	0.0	0.0	0.0
	6205	6223	0.00232	0.01501	0.00286	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-94.21	-12.869999999999997	94.43	13.98	0.0	0.0	0.0	0.0
	6207	6282	0.01027	0.04493	0.00684	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-114.51	53.61	116.06	-47.54	0.0	0.0	0.0	0.0
	6207	6313	0.0096	0.05765	0.00782	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	8.34	56.37	-8.04	-55.39000000000001	0.0	0.0	0.0	0.0
	6331	6208	0.00218	0.0152	0.00249	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	34.38	31.77	-34.33	-31.679999999999996	0.0	0.0	0.0	0.0
	6331	6208	0.00218	0.0152	0.00249	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	34.38	31.77	-34.33	-31.679999999999996	0.0	0.0	0.0	0.0
	6208	6353	0.0108	0.04812	0.00706	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-54.52	-10.0	54.86	10.81	0.0	0.0	0.0	0.0
	6309	6209	0.018	0.078	0.012	150.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	19.85	-0.22	-19.78	-0.71	0.0	0.0	0.0	0.0
	6211	6210	0.0003	0.01639	0.0	977.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-110.54000000000002	-33.58	110.57	35.65	0.0	0.0	0.0	0.0
	6213	6210	0.00066	0.04478	0.0	363.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	177.9	15.71	-177.71	-2.5	0.0	0.0	0.0	0.0
	6214	6210	0.00044	0.02757	0.0	718.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	552.3	49.43	-551.05	28.95	0.0	0.0	0.0	0.0
	6215	6210	0.0001	0.0071	0.0	721.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	552.3	76.38	-552.01	-55.98	0.0	0.0	0.0	0.0
	6216	6210	0.00021	0.01596	0.0	710.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	552.3	48.31	-551.7	-2.96	0.0	0.0	0.0	0.0
	6210	6292	0.00114	0.01377	0.91489	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	58.09000000000001	22.18	-57.99999999999999	-118.14	0.0	0.0	0.0	0.0
	6212	6211	0.00083	0.03328	0.0	381.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-108.1	-20.51	108.2	24.38	0.0	0.0	0.0	0.0
	6211	6359	0.00367	0.02624	0.04784	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	81.37	13.36	-81.13	-16.69	0.0	0.0	0.0	0.0
	6218	6231	0.02084	0.09119	0.01389	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	15.329999999999998	-1.8500000000000003	-15.28	0.7	0.0	0.0	0.0	0.0
	6278	6218	0.00985	0.04084	0.00693	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	67.04	13.88	-66.58	-12.67	0.0	0.0	0.0	0.0
	6219	6345	0.00408	0.02332	0.0035	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-41.15	35.0	41.27	-34.65	0.0	0.0	0.0	0.0
	6221	6322	0.01605	0.09634	0.01307	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	3.34	17.53	-3.29	-18.58	0.0	0.0	0.0	0.0
	6223	6222	0.00029	0.0171	0.0	457.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-268.48	-40.32	268.7	53.07999999999999	0.0	0.0	0.0	0.0
	6223	6222	0.00029	0.0171	0.0	457.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-268.48	-40.32	268.7	53.07999999999999	0.0	0.0	0.0	0.0
	6223	6222	0.00029	0.0171	0.0	457.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-268.48	-40.32	268.7	53.07999999999999	0.0	0.0	0.0	0.0
	6222	6229	0.00375	0.03669	0.07059	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-139.47	-60.91	140.31	61.91	0.0	0.0	0.0	0.0
	6255	6222	0.00167	0.01635	0.03146	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	335.59	49.4	-333.72	-34.32	0.0	0.0	0.0	0.0
	6222	6293	0.00233	0.0228	0.04388	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-221.54	-22.14	222.69	28.9	0.0	0.0	0.0	0.0
	6222	6354	0.00491	0.03508	0.06396	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	37.45	-17.17	-37.37	11.28	0.0	0.0	0.0	0.0
	6227	6223	0.00231	0.01613	0.00264	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-157.44	-15.18	158.04	19.06	0.0	0.0	0.0	0.0
	6227	6223	0.00231	0.01613	0.00264	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-157.44	-15.18	158.04	19.06	0.0	0.0	0.0	0.0
	6224	6331	0.00467	0.01938	0.00329	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-9.48	-36.35	9.55	36.31	0.0	0.0	0.0	0.0
	6225	6307	0.00669	0.0298	0.00437	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-8.46	5.42	8.47	-5.83	0.0	0.0	0.0	0.0
	6227	6238	0.00232	0.01616	0.00264	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	64.48	9.66	-64.38	-9.21	0.0	0.0	0.0	0.0
	6227	6238	0.00232	0.01616	0.00264	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	64.48	9.66	-64.38	-9.21	0.0	0.0	0.0	0.0
	6227	6330	0.01472	0.036	0.00471	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	59.58	-24.76	-58.95	25.83	0.0	0.0	0.0	0.0
	6229	6228	0.00011	0.01313	0.0	1208.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-610.41	72.59	610.81	-25.83	0.0	0.0	0.0	0.0
	6298	6228	0.00022	0.00262	0.17409	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	611.59	-34.76	-610.81	25.83	0.0	0.0	0.0	0.0
	6230	6229	0.00061	0.03602	0.0	350.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-203.71	-52.0	203.98000000000002	67.69	0.0	0.0	0.0	0.0
	6230	6229	0.00061	0.03602	0.0	350.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-203.71	-52.0	203.98000000000002	67.69	0.0	0.0	0.0	0.0
	6277	6229	0.00147	0.01434	0.0276	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-62.02000000000001	-69.1	62.13999999999999	67.36	0.0	0.0	0.0	0.0
	6230	6278	0.009	0.05404	0.00733	140.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-7.88	7.109999999999999	7.89	-7.79	0.0	0.0	0.0	0.0
	6232	6294	0.00252	0.01629	0.00311	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-82.13	-12.38	82.31	13.19	0.0	0.0	0.0	0.0
	6232	6294	0.00252	0.01629	0.00311	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-82.13	-12.38	82.31	13.19	0.0	0.0	0.0	0.0
	6235	6234	6.0e-5	0.00475	0.0	1190.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-583.09	-28.35	583.29	43.84	0.0	0.0	0.0	0.0
	6236	6235	0.00075	0.02962	0.0	405.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-248.35	-37.28	248.81000000000003	55.71	0.0	0.0	0.0	0.0
	6236	6235	0.00075	0.02962	0.0	405.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-248.35	-37.28	248.81000000000003	55.71	0.0	0.0	0.0	0.0
	6325	6237	0.01418	0.05883	0.00998	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-9.27	2.1	9.28	-3.07	0.0	0.0	0.0	0.0
	6237	8102	0.02383	0.14308	0.01942	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-8.12	-2.35	8.14	0.45000000000000007	0.0	0.0	0.0	0.0
	6238	6345	0.00383	0.02298	0.00312	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-6.05	-19.77	6.07	19.57	0.0	0.0	0.0	0.0
	6240	6239	0.00028	0.01264	0.0	1194.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-623.98	-96.56	625.06	145.13	0.0	0.0	0.0	0.0
	6242	6239	0.0004	0.04713	0.0	380.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	61.0	10.99	-60.99	-9.32	0.0	0.0	0.0	0.0
	6243	6239	0.00024	0.01934	0.0	690.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.0	26.8	-182.92	-20.68	0.0	0.0	0.0	0.0
	6244	6239	0.00024	0.01637	0.0	957.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	298.0	33.17	-297.8	-19.56	0.0	0.0	0.0	0.0
	6245	6239	0.00021	0.01383	0.0	965.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	298.0	37.62	-297.82	-26.08	0.0	0.0	0.0	0.0
	6246	6239	0.00011	0.00711	0.0	967.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	298.0	69.22	-297.9	-63.07000000000001	0.0	0.0	0.0	0.0
	6247	6239	0.00014	0.00867	0.0	694.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.33	56.54	-183.28	-53.59	0.0	0.0	0.0	0.0
	6248	6239	0.00018	0.01749	0.0	689.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.33	29.67	-183.27	-24.09	0.0	0.0	0.0	0.0
	6249	6239	0.00046	0.02531	0.0	685.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.33	20.53	-183.19	-12.560000000000002	0.0	0.0	0.0	0.0
	6239	7414	0.0015	0.019	1.24	2000.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-650.86	24.88	656.91	-81.13	0.0	0.0	0.0	0.0
	6241	6240	0.00111	0.05088	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-171.55	-23.72	171.88	38.95	0.0	0.0	0.0	0.0
	6241	6240	0.00111	0.05088	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-171.55	-23.72	171.88	38.95	0.0	0.0	0.0	0.0
	6240	6287	0.00218	0.02128	0.04095	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	324.49	1.71	-322.28	15.67	0.0	0.0	0.0	0.0
	6240	6321	0.00473	0.03381	0.06164	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-44.28	16.96	44.39	-22.55	0.0	0.0	0.0	0.0
	6253	6329	0.01564	0.06488	0.01101	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	52.959999999999994	-12.16	-52.52	12.83	0.0	0.0	0.0	0.0
	6255	6254	4.0e-5	0.00481	0.0	1350.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-967.2900000000001	-134.6	967.6600000000001	179.13	0.0	0.0	0.0	0.0
	6257	6254	0.00011	0.01147	0.0	726.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	194.0	-21.53	-193.96	25.730000000000004	0.0	0.0	0.0	0.0
	6258	6254	0.00037	0.02186	0.0	731.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	194.0	-12.14	-193.87	20.08	0.0	0.0	0.0	0.0
	6259	6254	0.00044	0.02142	0.0	333.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6260	6254	0.00018	0.01038	0.0	914.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	257.0	-28.139999999999997	-256.88	34.81	0.0	0.0	0.0	0.0
	6292	6254	7.0e-5	0.00142	0.09917	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	658.62	117.17	-658.32	-121.48999999999998	0.0	0.0	0.0	0.0
	6256	6255	0.00085	0.04835	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-183.82	-22.98	184.11	39.62	0.0	0.0	0.0	0.0
	6256	6255	0.00085	0.04835	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-183.82	-22.98	184.11	39.62	0.0	0.0	0.0	0.0
	6262	6319	0.01214	0.07287	0.00989	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	55.279999999999994	5.83	-54.89999999999999	-4.52	0.0	0.0	0.0	0.0
	6264	6263	0.00081	0.03319	0.0	120.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-55.99000000000001	-9.13	56.00999999999999	10.17	0.0	0.0	0.0	0.0
	6321	6263	0.00395	0.03863	0.07433	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-195.9	19.4	197.39	-12.44	0.0	0.0	0.0	0.0
	6263	7274	0.00452	0.04698	0.16009	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-238.77	18.65	241.3	-8.94	0.0	0.0	0.0	0.0
	6266	6265	0.00703	0.24052	0.0	28.999999999999996	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	4.5	1.72	-4.5	-1.67	0.0	0.0	0.0	0.0
	6267	6265	0.01927	0.55179	0.0	35.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	7.200000000000001	2.73	-7.19	-2.43	0.0	0.0	0.0	0.0
	6268	6265	0.00822	0.17407	0.0	30.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	4.5	1.72	-4.5	-1.68	0.0	0.0	0.0	0.0
	6269	6265	0.0207	0.59011	0.0	32.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	7.200000000000001	2.73	-7.19	-2.41	0.0	0.0	0.0	0.0
	6270	6265	0.01825	0.32424	0.0	47.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6271	6265	0.00336	0.1392	0.0	42.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6272	6265	0.00455	0.19054	0.0	35.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6273	6265	0.00863	0.26216	0.0	32.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6274	6265	0.00902	0.4175	0.0	39.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	8.4	3.2	-8.39	-2.88	0.0	0.0	0.0	0.0
	6275	6324	0.00458	0.02955	0.00564	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.32	-13.41	52.459999999999994	13.720000000000002	0.0	0.0	0.0	0.0
	6275	6324	0.00458	0.02955	0.00564	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.32	-13.41	52.459999999999994	13.720000000000002	0.0	0.0	0.0	0.0
	6278	6277	0.00046	0.02831	0.0	331.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-210.6	-44.53	210.80999999999997	57.54	0.0	0.0	0.0	0.0
	6280	6279	0.00106	0.03718	0.0	163.2	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-136.65	-13.69	136.85	20.51	0.0	0.0	0.0	0.0
	6279	6299	0.00218	0.02135	0.04107	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-56.7	-9.57	56.769999999999996	5.94	0.0	0.0	0.0	0.0
	6286	6285	0.00032	0.0236	0.0	311.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-193.83	44.95	193.95	-36.14	0.0	0.0	0.0	0.0
	6328	6286	0.0331	0.08092	0.0106	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-25.58	-14.97	25.86	14.550000000000002	0.0	0.0	0.0	0.0
	6288	6287	0.00058	0.03855	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-181.69	-33.07	181.89	46.31	0.0	0.0	0.0	0.0
	6288	6287	0.00058	0.03855	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-181.69	-33.07	181.89	46.31	0.0	0.0	0.0	0.0
	6288	6307	0.00199	0.01356	0.00231	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.7	16.08	-69.6	-15.61	0.0	0.0	0.0	0.0
	6288	6307	0.00199	0.01356	0.00231	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.7	16.08	-69.6	-15.61	0.0	0.0	0.0	0.0
	6288	6323	0.0013	0.00886	0.00151	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	28.720000000000002	-6.6000000000000005	-28.71	6.52	0.0	0.0	0.0	0.0
	6288	6323	0.0013	0.00886	0.00151	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	28.720000000000002	-6.6000000000000005	-28.71	6.52	0.0	0.0	0.0	0.0
	6290	6331	0.00175	0.01218	0.00199	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	79.93	-10.67	-79.82	11.28	0.0	0.0	0.0	0.0
	6290	6331	0.00175	0.01218	0.00199	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	79.93	-10.67	-79.82	11.28	0.0	0.0	0.0	0.0
	6293	6292	0.0002	0.01411	0.0	1210.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-423.67999999999995	-63.06	424.04	88.26	0.0	0.0	0.0	0.0
	6295	6292	0.00017	0.00896	0.0	756.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	206.23	-22.89	-206.16	26.58	0.0	0.0	0.0	0.0
	6296	6292	0.00013	0.00766	0.0	762.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	206.23	-22.89	-206.17999999999998	26.039999999999996	0.0	0.0	0.0	0.0
	6297	6292	0.00029	0.02084	0.0	765.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	206.23	-22.36	-206.11	30.98	0.0	0.0	0.0	0.0
	6294	6293	0.00058	0.02427	0.0	217.79999999999998	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-200.76	-24.34	200.99	34.16	0.0	0.0	0.0	0.0
	6294	6339	0.01129	0.02712	0.00368	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	36.15	-2.04	-36.0	2.02	0.0	0.0	0.0	0.0
	6299	6298	0.0002	0.01939	0.0	994.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-220.16	4.14	220.26	4.82	0.0	0.0	0.0	0.0
	6301	6298	0.00035	0.02541	0.0	225.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	6302	6298	0.00029	0.02162	0.0	897.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	247.25	-27.440000000000005	-247.08	40.34	0.0	0.0	0.0	0.0
	6303	6298	0.0001	0.00733	0.0	886.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	247.25	-27.440000000000005	-247.18999999999997	31.77	0.0	0.0	0.0	0.0
	6304	6298	0.00026	0.01816	0.0	896.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	247.25	-27.440000000000005	-247.10000000000002	38.25	0.0	0.0	0.0	0.0
	6305	6298	0.00037	0.02188	0.0	903.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	247.25	-27.440000000000005	-247.03	40.49	0.0	0.0	0.0	0.0
	6300	6299	0.00189	0.06692	0.0	181.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-65.44	-9.3	65.52	12.13	0.0	0.0	0.0	0.0
	6309	6308	0.00086	0.06271	0.0	122.39999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-99.72	-12.48	99.8	18.63	0.0	0.0	0.0	0.0
	6310	6312	0.00222	0.01548	0.00253	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.67	-23.22	92.87	24.34	0.0	0.0	0.0	0.0
	6310	6312	0.00222	0.01548	0.00253	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.67	-23.22	92.87	24.34	0.0	0.0	0.0	0.0
	6320	6312	0.00148	0.01008	0.00171	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-163.95	38.95	164.36	-36.37	0.0	0.0	0.0	0.0
	6320	6312	0.00148	0.01008	0.00171	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-163.95	38.95	164.36	-36.37	0.0	0.0	0.0	0.0
	6316	6315	0.00143	0.0765	0.0	250.99999999999997	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-102.01	15.049999999999999	102.16000000000001	-7.200000000000001	0.0	0.0	0.0	0.0
	6343	6315	0.00542	0.0387	0.07055	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-8.43	-13.62	8.44	6.509999999999999	0.0	0.0	0.0	0.0
	6317	6316	0.00181	0.06783	0.0	189.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-15.340000000000002	-16.05	15.35	16.38	0.0	0.0	0.0	0.0
	6318	6317	0.00192	0.08014	0.0	198.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-15.329999999999998	-15.659999999999998	15.340000000000002	16.05	0.0	0.0	0.0	0.0
	6319	6318	0.00221	0.05812	0.0	163.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-15.32	-15.370000000000001	15.329999999999998	15.659999999999998	0.0	0.0	0.0	0.0
	6324	6320	0.00553	0.02416	0.00368	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-68.33	-63.43	68.81	65.16	0.0	0.0	0.0	0.0
	6322	6321	0.00114	0.03057	0.0	249.00000000000003	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-151.26	3.6699999999999995	151.51	3.15	0.0	0.0	0.0	0.0
	8140	6326	0.02706	0.06615	0.00866	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-44.73	16.61	45.35	-15.960000000000003	0.0	0.0	0.0	0.0
	6336	6328	0.02009	0.12065	0.01637	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.38	-8.62	-2.37	7.049999999999999	0.0	0.0	0.0	0.0
	6334	6333	0.00033	0.01665	0.0	1094.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-295.15	8.32	295.42	5.55	0.0	0.0	0.0	0.0
	6335	6334	0.00063	0.03435	0.0	271.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-208.39	-53.33	208.68	69.2	0.0	0.0	0.0	0.0
	6341	7202	0.01405	0.06262	0.00918	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	28.65	22.8	-28.46	-22.9	0.0	0.0	0.0	0.0
	6343	6342	0.00025	0.01679	0.0	1137.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-176.49	-48.04	176.57	53.59	0.0	0.0	0.0	0.0
	6344	6343	0.00028	0.01611	0.0	400.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-231.11	-20.09	231.26	28.720000000000002	0.0	0.0	0.0	0.0
	6344	6343	0.00028	0.01611	0.0	400.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-231.11	-20.09	231.26	28.720000000000002	0.0	0.0	0.0	0.0
	6343	6350	0.00292	0.02086	0.03803	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-216.23999999999998	-16.74	217.60000000000002	22.52	0.0	0.0	0.0	0.0
	6343	6354	0.00111	0.0079	0.01439	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-0.15	9.82	0.15	-11.26	0.0	0.0	0.0	0.0
	6344	6353	0.00211	0.0144	0.00245	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	151.72	-2.41	-151.23	5.46	0.0	0.0	0.0	0.0
	6344	6353	0.00211	0.0144	0.00245	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	151.72	-2.41	-151.23	5.46	0.0	0.0	0.0	0.0
	6350	6349	0.00019	0.01229	0.0	1150.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-422.16	-82.23	422.49999999999994	104.22	0.0	0.0	0.0	0.0
	6351	6350	0.00179	0.06637	0.0	155.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-121.63999999999999	-19.31	121.91000000000001	29.4	0.0	0.0	0.0	0.0
	6351	6350	0.00179	0.06637	0.0	155.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-121.63999999999999	-19.31	121.91000000000001	29.4	0.0	0.0	0.0	0.0
	6350	6359	0.00816	0.05827	0.10623	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-83.3	-1.37	83.85	-5.76	0.0	0.0	0.0	0.0
	6355	6354	0.00076	0.02753	0.0	193.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-100.18	-7.470000000000001	100.26000000000002	10.24	0.0	0.0	0.0	0.0
	6355	6354	0.00076	0.02753	0.0	193.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-100.18	-7.470000000000001	100.26000000000002	10.24	0.0	0.0	0.0	0.0
	6360	6359	0.00288	0.10862	0.0	136.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	2.73	-21.92	-2.72	22.45	0.0	0.0	0.0	0.0
	7044	7001	0.00753	0.043	0.00646	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	25.72	-7.07	-25.66	6.709999999999999	0.0	0.0	0.0	0.0
	7149	7001	0.02671	0.0653	0.00855	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	16.55	-6.15	-16.47	5.47	0.0	0.0	0.0	0.0
	7001	7337	0.04314	0.10362	0.01406	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	32.84	-14.81	-32.3	14.67	0.0	0.0	0.0	0.0
	7003	7002	0.00022	0.0149	0.0	1299.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-514.47	-72.23	515.05	111.11	0.0	0.0	0.0	0.0
	7005	7002	0.00041	0.02493	0.0	630.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	163.0	36.28	-162.89	-29.849999999999998	0.0	0.0	0.0	0.0
	7006	7002	0.00012	0.01417	0.0	626.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	163.0	63.51	-162.97	-59.5	0.0	0.0	0.0	0.0
	7007	7002	0.00034	0.02135	0.0	639.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	163.0	41.94	-162.91	-36.35	0.0	0.0	0.0	0.0
	7008	7002	0.00045	0.02245	0.0	629.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	163.0	39.35	-162.88	-33.51	0.0	0.0	0.0	0.0
	7009	7002	0.00049	0.02499	0.0	625.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	163.0	35.68	-162.87	-29.25	0.0	0.0	0.0	0.0
	7104	7002	3.0e-5	0.0007	0.04887	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1331.71	-23.1	-1331.21	29.57	0.0	0.0	0.0	0.0
	7002	7227	0.00036	0.00731	0.51017	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1127.36	40.01	-1123.04	-6.34	0.0	0.0	0.0	0.0
	7366	7002	0.00016	0.00189	0.12566	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-502.9599999999999	-16.62	503.3399999999999	7.77	0.0	0.0	0.0	0.0
	7004	7003	0.0009	0.03512	0.0	386.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-240.28	-1.2	240.78999999999996	21.04	0.0	0.0	0.0	0.0
	7004	7003	0.0009	0.03512	0.0	386.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-240.28	-1.2	240.78999999999996	21.04	0.0	0.0	0.0	0.0
	7004	7003	0.0009	0.03512	0.0	386.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-240.28	-1.2	240.78999999999996	21.04	0.0	0.0	0.0	0.0
	7003	7264	0.00225	0.01608	0.02932	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-207.9	9.12	208.84	-5.42	0.0	0.0	0.0	0.0
	7075	7004	0.00199	0.01386	0.00227	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-142.74	56.24	143.2	-53.31	0.0	0.0	0.0	0.0
	7075	7004	0.00199	0.01386	0.00227	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-142.74	56.24	143.2	-53.31	0.0	0.0	0.0	0.0
	7075	7004	0.00199	0.01386	0.00227	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-142.74	56.24	143.2	-53.31	0.0	0.0	0.0	0.0
	7004	7106	0.0021	0.01353	0.00258	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-90.55	4.27	90.72	-3.44	0.0	0.0	0.0	0.0
	7004	7106	0.0021	0.01353	0.00258	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-90.55	4.27	90.72	-3.44	0.0	0.0	0.0	0.0
	7004	7106	0.0021	0.01353	0.00258	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-90.55	4.27	90.72	-3.44	0.0	0.0	0.0	0.0
	7004	7106	0.0021	0.01353	0.00258	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-90.55	4.27	90.72	-3.44	0.0	0.0	0.0	0.0
	7004	7345	0.00591	0.04035	0.00687	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	143.85	27.860000000000003	-142.61	-20.06	0.0	0.0	0.0	0.0
	7004	7345	0.00591	0.04035	0.00687	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	143.85	27.860000000000003	-142.61	-20.06	0.0	0.0	0.0	0.0
	7004	7345	0.00591	0.04035	0.00687	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	143.85	27.860000000000003	-142.61	-20.06	0.0	0.0	0.0	0.0
	7010	7182	0.01896	0.11385	0.01545	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-42.47	10.75	42.85	-10.02	0.0	0.0	0.0	0.0
	7010	7202	0.00553	0.02294	0.00389	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	7.48	-13.05	-7.470000000000001	12.72	0.0	0.0	0.0	0.0
	7233	7010	0.00425	0.01763	0.00299	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.33	1.91	19.34	-2.13	0.0	0.0	0.0	0.0
	7254	7011	0.00899	0.04008	0.00588	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-7.200000000000001	-10.14	7.22	9.59	0.0	0.0	0.0	0.0
	7011	7300	0.00567	0.0248	0.00378	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-43.01	-19.73	43.13	19.86	0.0	0.0	0.0	0.0
	7012	7116	0.00531	0.03627	0.00617	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	26.02	-3.47	-25.980000000000004	3.1300000000000003	0.0	0.0	0.0	0.0
	7343	7012	0.00603	0.04198	0.00686	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.0	-3.54	-26.96	3.2	0.0	0.0	0.0	0.0
	7013	7201	0.00433	0.0302	0.00494	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-84.31	-40.26	84.69	42.41	0.0	0.0	0.0	0.0
	7013	7201	0.00433	0.0302	0.00494	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-84.31	-40.26	84.69	42.41	0.0	0.0	0.0	0.0
	7013	7425	0.003	0.02091	0.00342	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	30.570000000000004	41.41	-30.490000000000002	-41.19	0.0	0.0	0.0	0.0
	7015	7014	0.00981	0.21665	0.0	43.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7014	7100	0.00476	0.03249	0.00553	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-64.6	3.91	64.8	-3.06	0.0	0.0	0.0	0.0
	7014	7100	0.00476	0.03249	0.00553	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-64.6	3.91	64.8	-3.06	0.0	0.0	0.0	0.0
	7014	7124	0.01606	0.03857	0.00523	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	12.83	-6.2	-12.79	5.76	0.0	0.0	0.0	0.0
	7014	7217	0.00415	0.02371	0.00356	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	63.57000000000001	-16.58	-63.39	17.27	0.0	0.0	0.0	0.0
	7016	7365	0.0068	0.04642	0.0079	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	125.51999999999998	0.48	-124.46	6.02	0.0	0.0	0.0	0.0
	7016	7365	0.0068	0.04642	0.0079	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	125.51999999999998	0.48	-124.46	6.02	0.0	0.0	0.0	0.0
	7016	7365	0.0068	0.04642	0.0079	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	125.51999999999998	0.48	-124.46	6.02	0.0	0.0	0.0	0.0
	7016	7365	0.0068	0.04642	0.0079	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	125.51999999999998	0.48	-124.46	6.02	0.0	0.0	0.0	0.0
	7368	7016	0.002	0.01369	0.00233	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	109.49	6.6000000000000005	-109.25	-5.2	0.0	0.0	0.0	0.0
	7368	7016	0.002	0.01369	0.00233	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	109.49	6.6000000000000005	-109.25	-5.2	0.0	0.0	0.0	0.0
	7368	7016	0.002	0.01369	0.00233	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	109.49	6.6000000000000005	-109.25	-5.2	0.0	0.0	0.0	0.0
	7016	7402	0.00314	0.02144	0.00365	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-129.95	-5.28	130.48	8.53	0.0	0.0	0.0	0.0
	7016	7402	0.00314	0.02144	0.00365	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-129.95	-5.28	130.48	8.53	0.0	0.0	0.0	0.0
	7089	7017	0.0044	0.01826	0.0031	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-51.4	105.60000000000001	51.99	-103.46	0.0	0.0	0.0	0.0
	7017	7183	0.00737	0.04422	0.006	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	13.58	-73.63	-13.170000000000002	75.48	0.0	0.0	0.0	0.0
	7017	7229	0.00604	0.04129	0.00702	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-144.01	11.05	145.28	-3.11	0.0	0.0	0.0	0.0
	7017	7229	0.00604	0.04129	0.00702	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-144.01	11.05	145.28	-3.11	0.0	0.0	0.0	0.0
	7017	7229	0.00604	0.04129	0.00702	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-144.01	11.05	145.28	-3.11	0.0	0.0	0.0	0.0
	7017	7241	0.00382	0.01669	0.00254	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	48.97	49.1	-48.78	-48.54	0.0	0.0	0.0	0.0
	7017	7385	0.00298	0.01922	0.00367	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.84	28.18	-90.57	-26.8	0.0	0.0	0.0	0.0
	7017	7385	0.00298	0.01922	0.00367	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.84	28.18	-90.57	-26.8	0.0	0.0	0.0	0.0
	7019	7018	0.00095	0.04341	0.0	383.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	6.72	-25.64	-6.709999999999999	25.929999999999996	0.0	0.0	0.0	0.0
	7021	7018	0.00069	0.05321	0.0	311.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	22.4	10.86	-22.4	-10.56	0.0	0.0	0.0	0.0
	7022	7018	0.0007	0.05667	0.0	328.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	47.4	10.36	-47.38	-9.13	0.0	0.0	0.0	0.0
	7023	7018	0.00056	0.03486	0.0	326.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	47.4	16.43	-47.39	-15.620000000000001	0.0	0.0	0.0	0.0
	7024	7018	0.00019	0.01166	0.0	455.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	94.8	48.25	-94.78	-47.03	0.0	0.0	0.0	0.0
	7025	7018	0.00094	0.07002	0.0	223.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7042	7018	0.00022	0.00265	0.17583	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	766.39	-134.8	-765.15	131.01	0.0	0.0	0.0	0.0
	7018	7414	0.00039	0.00468	0.3108	2295.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-275.54	-3.88	275.82	-26.06	0.0	0.0	0.0	0.0
	7020	7019	0.00076	0.04319	0.0	244.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-117.45000000000002	-4.96	117.55	10.7	0.0	0.0	0.0	0.0
	7043	7019	0.00225	0.01607	0.0293	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	52.86	6.260000000000001	-52.800000000000004	-8.9	0.0	0.0	0.0	0.0
	7019	7274	0.00332	0.02368	0.04318	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-71.46	23.84	71.65	-27.04	0.0	0.0	0.0	0.0
	7026	7072	0.0032	0.02067	0.00394	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-37.25	32.13	37.32	-32.05	0.0	0.0	0.0	0.0
	7026	7072	0.0032	0.02067	0.00394	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-37.25	32.13	37.32	-32.05	0.0	0.0	0.0	0.0
	7026	7259	0.01125	0.07265	0.01386	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	72.17	5.39	-71.6	-3.09	0.0	0.0	0.0	0.0
	7273	7026	0.00548	0.0382	0.00624	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.64	41.09	-20.53	-40.97	0.0	0.0	0.0	0.0
	7273	7026	0.00548	0.0382	0.00624	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.64	41.09	-20.53	-40.97	0.0	0.0	0.0	0.0
	7027	7157	0.00228	0.01559	0.00265	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-127.2	8.84	127.58	-6.550000000000001	0.0	0.0	0.0	0.0
	7027	7157	0.00228	0.01559	0.00265	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-127.2	8.84	127.58	-6.550000000000001	0.0	0.0	0.0	0.0
	7027	7234	0.00431	0.01886	0.00287	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	75.36	-28.01	-75.08	28.95	0.0	0.0	0.0	0.0
	7027	7245	0.00974	0.04259	0.00649	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	42.2	-15.07	-42.0	15.28	0.0	0.0	0.0	0.0
	7027	7431	0.015	0.06687	0.00981	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.63	-5.55	-27.51	5.11	0.0	0.0	0.0	0.0
	7147	7028	0.0011	0.00768	0.00126	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	110.74	-137.21	-110.4	139.45	0.0	0.0	0.0	0.0
	7147	7028	0.0011	0.00768	0.00126	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	110.74	-137.21	-110.4	139.45	0.0	0.0	0.0	0.0
	7028	7220	0.00381	0.02289	0.00311	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	40.13	83.87	-39.81	-82.25	0.0	0.0	0.0	0.0
	7028	7240	0.00642	0.01568	0.00205	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	67.53	50.74999999999999	-67.09	-49.87	0.0	0.0	0.0	0.0
	7028	7330	0.01183	0.02841	0.00385	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	36.13	59.45	-35.57	-58.489999999999995	0.0	0.0	0.0	0.0
	7030	7029	0.00115	0.08558	0.0	126.6	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-19.53	-6.480000000000001	19.53	6.83	0.0	0.0	0.0	0.0
	7031	7029	0.00416	0.1856	0.0	107.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	29.100000000000005	0.0	-29.07	1.49	0.0	0.0	0.0	0.0
	7032	7029	0.00698	0.23196	0.0	73.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	7.5	0.0	-7.5	0.12	0.0	0.0	0.0	0.0
	7033	7029	0.00566	0.21439	0.0	84.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	7.5	0.0	-7.5	0.11	0.0	0.0	0.0	0.0
	7034	7029	0.00462	0.30603	0.0	63.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7274	7029	0.00498	0.03556	0.06482	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-15.22	-21.83	15.25	15.24	0.0	0.0	0.0	0.0
	7029	7407	0.00374	0.02669	0.04866	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-45.27	-11.43	45.35	6.81	0.0	0.0	0.0	0.0
	7415	7029	0.00221	0.01579	0.02879	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-54.49	9.79	54.55	-12.37	0.0	0.0	0.0	0.0
	7036	7035	0.00036	0.02039	0.0	368.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-200.55999999999997	-48.8	200.70999999999998	57.45	0.0	0.0	0.0	0.0
	7040	7035	0.00756	0.05402	0.09848	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	263.78	-21.71	-258.64	48.29	0.0	0.0	0.0	0.0
	7056	7035	0.00217	0.01547	0.02821	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	156.13	-53.839999999999996	-155.55	55.08	0.0	0.0	0.0	0.0
	7035	7390	0.00154	0.01505	0.02896	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	135.16	-116.06	-134.69	117.65	0.0	0.0	0.0	0.0
	7035	8031	0.00526	0.05146	0.09901	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	78.32	-44.76	-77.93	38.29	0.0	0.0	0.0	0.0
	7036	7128	0.005	0.02228	0.00327	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	47.31	-6.52	-47.2	6.7	0.0	0.0	0.0	0.0
	7431	7036	0.00448	0.03123	0.00511	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.42	-14.730000000000002	30.47	14.580000000000002	0.0	0.0	0.0	0.0
	7431	7036	0.00448	0.03123	0.00511	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.42	-14.730000000000002	30.47	14.580000000000002	0.0	0.0	0.0	0.0
	7038	7037	0.00016	0.00995	0.0	1055.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-363.21	-108.25	363.43	122.24	0.0	0.0	0.0	0.0
	7047	7037	0.00024	0.00293	0.19466	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-544.03	11.11	544.71	-23.12	0.0	0.0	0.0	0.0
	7037	7428	0.0006	0.01232	0.85919	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-908.14	-99.13	912.9	105.30999999999999	0.0	0.0	0.0	0.0
	7039	7038	0.00084	0.02618	0.0	420.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-296.86	-7.01	297.6	29.95	0.0	0.0	0.0	0.0
	7039	7038	0.00084	0.02618	0.0	420.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-296.86	-7.01	297.6	29.95	0.0	0.0	0.0	0.0
	7126	7038	0.00089	0.00924	0.03147	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.31	1.07	-155.1	-2.12	0.0	0.0	0.0	0.0
	7126	7038	0.00089	0.00924	0.03147	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.31	1.07	-155.1	-2.12	0.0	0.0	0.0	0.0
	7038	7184	0.00247	0.02419	0.04653	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-264.06	-2.43	265.75	14.16	0.0	0.0	0.0	0.0
	7409	7038	0.0006	0.00622	0.02121	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-170.96	-27.83	171.14	27.51	0.0	0.0	0.0	0.0
	7409	7038	0.0006	0.00622	0.02121	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-170.96	-27.83	171.14	27.51	0.0	0.0	0.0	0.0
	7039	7101	0.00285	0.01988	0.00325	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	105.89	-5.12	-105.57	7.02	0.0	0.0	0.0	0.0
	7039	7101	0.00285	0.01988	0.00325	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	105.89	-5.12	-105.57	7.02	0.0	0.0	0.0	0.0
	7039	7101	0.00285	0.01988	0.00325	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	105.89	-5.12	-105.57	7.02	0.0	0.0	0.0	0.0
	7039	7397	0.02904	0.06977	0.00947	240.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	40.56	-37.33	-39.7	38.44	0.0	0.0	0.0	0.0
	7041	7040	0.00089	0.03362	0.0	337.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-200.68	-16.44	201.03999999999996	29.94	0.0	0.0	0.0	0.0
	7041	7040	0.00089	0.03362	0.0	337.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-200.68	-16.44	201.03999999999996	29.94	0.0	0.0	0.0	0.0
	7040	7077	0.00208	0.02159	0.07357	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-332.93	-19.09	335.17	34.75	0.0	0.0	0.0	0.0
	7040	7077	0.00208	0.02159	0.07357	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-332.93	-19.09	335.17	34.75	0.0	0.0	0.0	0.0
	7041	7238	0.01373	0.06121	0.00898	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	43.13	-33.77	-42.72	34.65	0.0	0.0	0.0	0.0
	7394	7041	0.00776	0.05303	0.00902	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-130.8	-11.51	132.17	20.02	0.0	0.0	0.0	0.0
	7394	7041	0.00776	0.05303	0.00902	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-130.8	-11.51	132.17	20.02	0.0	0.0	0.0	0.0
	7043	7042	8.0e-5	0.00908	0.0	1048.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-98.27	-74.32	98.28	75.63	0.0	0.0	0.0	0.0
	7045	7042	0.00029	0.01951	0.0	729.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	188.45	-13.15	-188.35	19.71	0.0	0.0	0.0	0.0
	7046	7042	0.00013	0.009	0.0	716.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	188.45	-20.92	-188.41	23.96	0.0	0.0	0.0	0.0
	7058	7042	0.0006	0.00731	0.48578	2295.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	489.26	-50.86999999999999	-487.91	15.49	0.0	0.0	0.0	0.0
	7044	7043	0.00124	0.05616	0.0	137.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-105.46	-23.27	105.61	29.69	0.0	0.0	0.0	0.0
	7044	7416	0.01974	0.04824	0.00632	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-44.9	-4.97	45.29	5.29	0.0	0.0	0.0	0.0
	7048	7047	0.00011	0.00819	0.0	1125.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-460.89000000000004	-103.54999999999998	461.13	121.39	0.0	0.0	0.0	0.0
	7199	7047	0.00024	0.00294	0.19535	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-82.85	112.66000000000001	82.9	-132.5	0.0	0.0	0.0	0.0
	7049	7048	0.00068	0.02653	0.0	466.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-315.06	5.32	315.72	20.61	0.0	0.0	0.0	0.0
	7049	7048	0.00068	0.02653	0.0	466.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-315.06	5.32	315.72	20.61	0.0	0.0	0.0	0.0
	7228	7048	0.00068	0.00665	0.01279	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	23.5	-26.729999999999997	-23.49	25.5	0.0	0.0	0.0	0.0
	7342	7048	0.00134	0.01309	0.02519	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.36	-36.45	-147.06	36.83	0.0	0.0	0.0	0.0
	7049	7089	0.00671	0.04677	0.00764	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	68.02	-24.59	-67.68	26.21	0.0	0.0	0.0	0.0
	7315	7049	0.00436	0.03039	0.00497	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.59	24.31	92.98	-22.09	0.0	0.0	0.0	0.0
	7315	7049	0.00436	0.03039	0.00497	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.59	24.31	92.98	-22.09	0.0	0.0	0.0	0.0
	7315	7049	0.00436	0.03039	0.00497	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.59	24.31	92.98	-22.09	0.0	0.0	0.0	0.0
	7050	7090	0.00351	0.02269	0.00433	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.740000000000002	-3.45	30.78	3.2400000000000007	0.0	0.0	0.0	0.0
	7050	7090	0.00351	0.02269	0.00433	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.740000000000002	-3.45	30.78	3.2400000000000007	0.0	0.0	0.0	0.0
	7050	7251	0.01093	0.04781	0.00728	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-10.54	-13.52	10.57	12.94	0.0	0.0	0.0	0.0
	7051	7086	0.01063	0.0465	0.00708	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-72.86	26.090000000000003	73.5	-23.97	0.0	0.0	0.0	0.0
	7051	7181	0.00631	0.03605	0.00542	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	66.54	14.97	-66.24	-13.81	0.0	0.0	0.0	0.0
	7276	7051	0.00383	0.01676	0.00255	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-12.08	112.7	12.57	-110.86	0.0	0.0	0.0	0.0
	7051	7365	0.00182	0.01243	0.00211	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-73.52	14.95	73.62	-14.45	0.0	0.0	0.0	0.0
	7051	7365	0.00182	0.01243	0.00211	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-73.52	14.95	73.62	-14.45	0.0	0.0	0.0	0.0
	7052	7053	0.00939	0.06413	0.01091	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-118.45000000000002	7.13	119.78	0.83	0.0	0.0	0.0	0.0
	7052	7053	0.00939	0.06413	0.01091	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-118.45000000000002	7.13	119.78	0.83	0.0	0.0	0.0	0.0
	7052	7053	0.00939	0.06413	0.01091	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-118.45000000000002	7.13	119.78	0.83	0.0	0.0	0.0	0.0
	7052	7183	0.00858	0.03822	0.0056	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	89.61	-100.16000000000001	-88.06	106.49	0.0	0.0	0.0	0.0
	7052	7221	0.00969	0.0402	0.00682	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	47.71	4.74	-47.49	-4.48	0.0	0.0	0.0	0.0
	7256	7052	0.00256	0.01655	0.00316	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-55.59	-21.62	55.67999999999999	21.9	0.0	0.0	0.0	0.0
	7256	7052	0.00256	0.01655	0.00316	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-55.59	-21.62	55.67999999999999	21.9	0.0	0.0	0.0	0.0
	7053	7348	0.00216	0.01507	0.00246	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-155.1	-10.84	155.61	14.17	0.0	0.0	0.0	0.0
	7053	7348	0.00216	0.01507	0.00246	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-155.1	-10.84	155.61	14.17	0.0	0.0	0.0	0.0
	7053	7348	0.00216	0.01507	0.00246	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-155.1	-10.84	155.61	14.17	0.0	0.0	0.0	0.0
	7054	7086	0.01035	0.06217	0.00844	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.800000000000004	-0.8100000000000002	53.09	1.77	0.0	0.0	0.0	0.0
	7243	7054	0.00558	0.03601	0.00687	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	59.43000000000001	27.99	-59.18	-27.1	0.0	0.0	0.0	0.0
	7054	7387	0.00566	0.0323	0.00485	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	19.13	1.6	-19.11	-1.95	0.0	0.0	0.0	0.0
	7055	7124	0.00357	0.02439	0.00415	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	96.61	17.74	-96.27	-15.79	0.0	0.0	0.0	0.0
	7055	7124	0.00357	0.02439	0.00415	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	96.61	17.74	-96.27	-15.79	0.0	0.0	0.0	0.0
	7188	7055	0.0014	0.00978	0.0016	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.3	-1.3	-146.99	3.26	0.0	0.0	0.0	0.0
	7188	7055	0.0014	0.00978	0.0016	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.3	-1.3	-146.99	3.26	0.0	0.0	0.0	0.0
	7188	7055	0.0014	0.00978	0.0016	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.3	-1.3	-146.99	3.26	0.0	0.0	0.0	0.0
	7188	7055	0.0014	0.00978	0.0016	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.3	-1.3	-146.99	3.26	0.0	0.0	0.0	0.0
	7250	7055	0.00146	0.01001	0.0017	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-147.99	40.33	148.34	-38.14	0.0	0.0	0.0	0.0
	7250	7055	0.00146	0.01001	0.0017	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-147.99	40.33	148.34	-38.14	0.0	0.0	0.0	0.0
	7057	7056	0.00161	0.04976	0.0	377.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-160.71	-23.69	161.15	37.07	0.0	0.0	0.0	0.0
	7056	7156	0.00287	0.02047	0.03732	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-109.56000000000002	36.24	109.94	-37.3	0.0	0.0	0.0	0.0
	7056	7160	0.00187	0.01944	0.06623	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-292.71	-0.43	294.29	10.04	0.0	0.0	0.0	0.0
	7056	7420	0.0013	0.0093	0.01695	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	85.0	-19.04	-84.9	18.01	0.0	0.0	0.0	0.0
	7215	7057	0.00223	0.01557	0.00254	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.29	3.06	27.3	-3.19	0.0	0.0	0.0	0.0
	7215	7057	0.00223	0.01557	0.00254	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.29	3.06	27.3	-3.19	0.0	0.0	0.0	0.0
	7059	7058	0.0002	0.01603	0.0	605.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-108.85000000000001	-6.370000000000001	108.87	8.16	0.0	0.0	0.0	0.0
	7061	7058	0.0003	0.02449	0.0	535.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	114.9	-12.75	-114.86000000000001	15.839999999999998	0.0	0.0	0.0	0.0
	7062	7058	0.0003	0.02239	0.0	531.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	114.9	-12.75	-114.86000000000001	15.57	0.0	0.0	0.0	0.0
	7063	7058	0.00039	0.02417	0.0	527.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	114.9	-12.75	-114.84999999999998	15.79	0.0	0.0	0.0	0.0
	7064	7058	0.00017	0.01851	0.0	530.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	114.9	-12.75	-114.88000000000001	15.079999999999998	0.0	0.0	0.0	0.0
	7065	7058	0.00031	0.02035	0.0	520.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	114.9	-12.75	-114.86000000000001	15.310000000000002	0.0	0.0	0.0	0.0
	7066	7058	0.0003	0.02188	0.0	542.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	114.9	-12.75	-114.86000000000001	15.5	0.0	0.0	0.0	0.0
	7058	7095	0.00064	0.00771	0.5124	2295.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-781.19	215.79999999999998	785.21	-221.52000000000004	0.0	0.0	0.0	0.0
	7304	7058	0.001	0.01	0.67	2300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-139.62	-57.79	139.81	-11.58	0.0	0.0	0.0	0.0
	7406	7058	6.0e-5	0.00073	0.04856	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-732.08	253.53	732.42	-254.61	0.0	0.0	0.0	0.0
	7060	7059	0.00168	0.05948	0.0	188.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-79.18	5.65	79.28	-2.13	0.0	0.0	0.0	0.0
	7059	7407	0.00062	0.00444	0.00809	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.57	8.51	-29.56	-9.33	0.0	0.0	0.0	0.0
	7129	7060	0.01191	0.05306	0.00778	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-78.48	7.960000000000001	79.18	-5.65	0.0	0.0	0.0	0.0
	7067	7245	0.00829	0.04734	0.00711	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-7.46	-39.12	7.59	39.2	0.0	0.0	0.0	0.0
	7067	7291	0.00748	0.04274	0.00642	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-10.41	8.33	10.42	-8.86	0.0	0.0	0.0	0.0
	7067	7344	0.01002	0.02449	0.00321	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-64.82	7.359999999999999	65.26	-6.58	0.0	0.0	0.0	0.0
	7069	7068	0.0023	0.07154	0.0	145.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-104.41	-8.87	104.66	16.61	0.0	0.0	0.0	0.0
	7305	7068	0.0021	0.0205	0.03945	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	104.88	14.71	-104.66	-16.61	0.0	0.0	0.0	0.0
	7069	7413	0.01312	0.05846	0.00857	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	53.25	-5.63	-52.88	6.41	0.0	0.0	0.0	0.0
	7070	7100	0.00621	0.04324	0.00707	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	44.99	-6.65	-44.86	6.860000000000001	0.0	0.0	0.0	0.0
	7070	7257	0.00619	0.03538	0.00532	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	4.85	8.65	-4.84	-9.13	0.0	0.0	0.0	0.0
	7070	7317	0.00528	0.03607	0.00614	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-76.13	6.16	76.44	-4.63	0.0	0.0	0.0	0.0
	7070	7398	0.00238	0.01063	0.00156	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-74.74	-36.78	74.91	37.38	0.0	0.0	0.0	0.0
	7123	7071	0.0119	0.02858	0.00388	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	10.18	-7.59	-10.16	7.24	0.0	0.0	0.0	0.0
	7408	7071	0.03482	0.08511	0.01114	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-6.370000000000001	7.249999999999999	6.4	-8.31	0.0	0.0	0.0	0.0
	7072	7084	0.00344	0.02395	0.00391	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-95.53	15.55	95.85	-13.74	0.0	0.0	0.0	0.0
	7072	7084	0.00344	0.02395	0.00391	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-95.53	15.55	95.85	-13.74	0.0	0.0	0.0	0.0
	7074	7073	0.00062	0.03776	0.0	185.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-121.29	-2.96	121.38	8.37	0.0	0.0	0.0	0.0
	7171	7073	0.0022	0.01575	0.02871	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-25.009999999999998	-0.97	25.019999999999996	-1.9	0.0	0.0	0.0	0.0
	7205	7073	0.00402	0.03929	0.07559	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	147.23	6.7299999999999995	-146.4	-6.47	0.0	0.0	0.0	0.0
	7405	7074	0.00499	0.02067	0.00351	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.01	16.86	52.16	-16.62	0.0	0.0	0.0	0.0
	7075	7387	0.01167	0.07976	0.01357	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	103.8	29.31	-102.47999999999999	-21.64	0.0	0.0	0.0	0.0
	7075	7387	0.01167	0.07976	0.01357	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	103.8	29.31	-102.47999999999999	-21.64	0.0	0.0	0.0	0.0
	7075	7398	0.00592	0.03823	0.00729	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.89	40.2	-29.74	-39.99	0.0	0.0	0.0	0.0
	7075	7398	0.00592	0.03823	0.00729	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.89	40.2	-29.74	-39.99	0.0	0.0	0.0	0.0
	7077	7076	7.0e-5	0.00459	0.0	1233.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-1121.46	-123.66	1122.3	179.1	0.0	0.0	0.0	0.0
	7079	7076	0.00024	0.01675	0.0	855.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	228.65000000000003	37.36	-228.53	-29.04	0.0	0.0	0.0	0.0
	7080	7076	0.00037	0.02147	0.0	857.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	228.65000000000003	29.79	-228.47	-19.24	0.0	0.0	0.0	0.0
	7081	7076	0.0003	0.02166	0.0	863.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	228.65000000000003	30.37	-228.5	-19.71	0.0	0.0	0.0	0.0
	7082	7076	0.00028	0.01719	0.0	847.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	228.65000000000003	36.08	-228.51	-27.560000000000002	0.0	0.0	0.0	0.0
	7204	7076	0.00014	0.00172	0.1143	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-29.049999999999997	-15.79	29.049999999999997	3.5900000000000003	0.0	0.0	0.0	0.0
	7076	7422	0.00061	0.00741	0.49226	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-237.34000000000003	-87.14	237.68000000000004	38.36	0.0	0.0	0.0	0.0
	7078	7077	0.0011	0.04562	0.0	220.00000000000003	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-193.57	-10.79	193.97	27.399999999999995	0.0	0.0	0.0	0.0
	7077	7282	0.00125	0.00896	0.01633	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	257.14	26.77	-256.34	-22.79	0.0	0.0	0.0	0.0
	7206	7078	0.00828	0.03692	0.00541	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	23.72	15.35	-23.66	-15.629999999999999	0.0	0.0	0.0	0.0
	7078	7279	0.00273	0.01863	0.00317	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	108.62	13.209999999999999	-108.3	-11.37	0.0	0.0	0.0	0.0
	7078	7279	0.00273	0.01863	0.00317	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	108.62	13.209999999999999	-108.3	-11.37	0.0	0.0	0.0	0.0
	7084	7083	0.00053	0.03003	0.0	355.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-203.22	-16.68	203.43	28.970000000000002	0.0	0.0	0.0	0.0
	7084	7083	0.00053	0.03003	0.0	355.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-203.22	-16.68	203.43	28.970000000000002	0.0	0.0	0.0	0.0
	7083	7105	0.00233	0.0228	0.04386	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.27	-10.51	27.29	6.16	0.0	0.0	0.0	0.0
	7083	7171	0.00193	0.01885	0.03628	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	118.63	-16.8	-118.36	15.67	0.0	0.0	0.0	0.0
	7083	7184	0.00606	0.04326	0.07887	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-0.8500000000000001	-11.42	0.86	3.27	0.0	0.0	0.0	0.0
	7083	7264	0.0013	0.01272	0.02448	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-281.62	-4.47	282.62	11.72	0.0	0.0	0.0	0.0
	7423	7083	0.00173	0.01235	0.02252	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	216.54	17.99	-215.76	-14.730000000000002	0.0	0.0	0.0	0.0
	7085	7244	0.01057	0.07367	0.01204	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.18	-0.49	-56.830000000000005	1.72	0.0	0.0	0.0	0.0
	7085	7244	0.01057	0.07367	0.01204	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	57.18	-0.49	-56.830000000000005	1.72	0.0	0.0	0.0	0.0
	7412	7085	0.00305	0.02125	0.00347	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	59.34	0.5	-59.23	-0.09	0.0	0.0	0.0	0.0
	7412	7085	0.00305	0.02125	0.00347	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	59.34	0.5	-59.23	-0.09	0.0	0.0	0.0	0.0
	7086	7222	0.00549	0.02279	0.00387	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.26	-3.71	-24.22	3.47	0.0	0.0	0.0	0.0
	7086	7419	0.01003	0.0648	0.01236	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-102.15	5.38	103.21000000000001	0.3	0.0	0.0	0.0	0.0
	7086	7419	0.01003	0.0648	0.01236	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-102.15	5.38	103.21000000000001	0.3	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7127	0.00301	0.01945	0.00371	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-150.6	1.52	151.28	2.49	0.0	0.0	0.0	0.0
	7087	7221	0.00412	0.02872	0.00469	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	159.85	19.0	-158.79	-12.07	0.0	0.0	0.0	0.0
	7087	7221	0.00412	0.02872	0.00469	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	159.85	19.0	-158.79	-12.07	0.0	0.0	0.0	0.0
	7087	7221	0.00412	0.02872	0.00469	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	159.85	19.0	-158.79	-12.07	0.0	0.0	0.0	0.0
	7087	7336	0.00167	0.01143	0.00194	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	160.33	-18.35	-159.89	21.11	0.0	0.0	0.0	0.0
	7087	7336	0.00167	0.01143	0.00194	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	160.33	-18.35	-159.89	21.11	0.0	0.0	0.0	0.0
	7087	7336	0.00167	0.01143	0.00194	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	160.33	-18.35	-159.89	21.11	0.0	0.0	0.0	0.0
	7087	7336	0.00167	0.01143	0.00194	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	160.33	-18.35	-159.89	21.11	0.0	0.0	0.0	0.0
	7087	7336	0.00167	0.01143	0.00194	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	160.33	-18.35	-159.89	21.11	0.0	0.0	0.0	0.0
	7088	7116	0.01894	0.08439	0.01238	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-11.88	-1.69	11.91	0.63	0.0	0.0	0.0	0.0
	7088	7147	0.01802	0.07475	0.01268	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.39	-24.79	35.74	24.98	0.0	0.0	0.0	0.0
	7237	7088	0.01249	0.05466	0.00832	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	54.15	2.99	-53.77000000000001	-2.15	0.0	0.0	0.0	0.0
	7089	7388	0.00679	0.02818	0.00478	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-4.27	68.35	4.58	-67.54	0.0	0.0	0.0	0.0
	7089	7427	0.0057	0.02492	0.0038	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	53.27	106.2	-52.49	-103.15	0.0	0.0	0.0	0.0
	7090	7421	0.00301	0.02055	0.0035	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-37.68	-5.2	37.72	5.15	0.0	0.0	0.0	0.0
	7090	7421	0.00301	0.02055	0.0035	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-37.68	-5.2	37.72	5.15	0.0	0.0	0.0	0.0
	7091	7226	0.0073	0.04386	0.00595	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.18	70.75	30.59	-68.88	0.0	0.0	0.0	0.0
	7091	7259	0.00587	0.04091	0.00669	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-82.33	73.17	83.01	-69.12	0.0	0.0	0.0	0.0
	7091	7259	0.00587	0.04091	0.00669	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-82.33	73.17	83.01	-69.12	0.0	0.0	0.0	0.0
	7091	7418	0.02256	0.0542	0.00736	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-15.85	47.08	16.38	-46.55	0.0	0.0	0.0	0.0
	7092	7216	0.00595	0.01454	0.0019	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	45.93	4.06	-45.8	-3.93	0.0	0.0	0.0	0.0
	7092	7250	0.00437	0.01813	0.00308	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-57.8	-30.39	57.989999999999995	30.870000000000005	0.0	0.0	0.0	0.0
	7092	7258	0.00224	0.0098	0.00149	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-91.8	9.13	91.99	-8.43	0.0	0.0	0.0	0.0
	7092	7330	0.00414	0.01846	0.00271	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	26.63	-6.0	-26.6	5.87	0.0	0.0	0.0	0.0
	7092	7384	0.00356	0.02036	0.00306	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	37.81	12.08	-37.75	-12.06	0.0	0.0	0.0	0.0
	7221	7093	0.00237	0.0153	0.00292	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	73.95	10.32	-73.81	-9.74	0.0	0.0	0.0	0.0
	7221	7093	0.00237	0.0153	0.00292	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	73.95	10.32	-73.81	-9.74	0.0	0.0	0.0	0.0
	7093	7225	0.0099	0.04331	0.0066	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.19	-12.05	-64.74	13.350000000000001	0.0	0.0	0.0	0.0
	7241	7093	0.00831	0.0203	0.00266	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.57	9.82	28.64	-9.89	0.0	0.0	0.0	0.0
	7093	7258	0.01589	0.03818	0.00518	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-55.36	10.49	55.88000000000001	-9.75	0.0	0.0	0.0	0.0
	7094	7276	0.00341	0.01414	0.0024	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-73.17	-51.99	73.45	52.87	0.0	0.0	0.0	0.0
	7094	7388	0.01029	0.02471	0.00335	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-3.51	30.260000000000005	3.61	-30.37	0.0	0.0	0.0	0.0
	7096	7095	0.00022	0.01326	0.0	846.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-290.81	33.05	290.99	-22.23	0.0	0.0	0.0	0.0
	7098	7095	0.00028	0.02986	0.0	1600.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	1354.29	193.94	-1349.05	364.95	0.0	0.0	0.0	0.0
	7099	7095	0.00022	0.01103	0.0	1600.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	1354.3	-111.05000000000001	-1350.25	314.2	0.0	0.0	0.0	0.0
	7304	7095	0.00071	0.00855	0.56788	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-862.19	168.62	867.4299999999998	-165.18	0.0	0.0	0.0	0.0
	7422	7095	0.001	0.01	0.66	2300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-749.67	260.13	755.67	-270.21	0.0	0.0	0.0	0.0
	7097	7096	0.00097	0.05173	0.0	200.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-43.84	-0.57	43.86	1.52	0.0	0.0	0.0	0.0
	7261	7096	0.0027	0.01928	0.03515	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-245.35	42.28	246.95	-34.57	0.0	0.0	0.0	0.0
	7097	7153	0.03408	0.08331	0.01091	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	43.84	0.57	-43.22	-0.17	0.0	0.0	0.0	0.0
	7100	7103	0.00199	0.01384	0.00226	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.89	-13.13	-49.84	13.28	0.0	0.0	0.0	0.0
	7100	7103	0.00199	0.01384	0.00226	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.89	-13.13	-49.84	13.28	0.0	0.0	0.0	0.0
	7100	7144	0.00174	0.01212	0.00198	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-96.55	-1.5	96.71	2.45	0.0	0.0	0.0	0.0
	7100	7144	0.00174	0.01212	0.00198	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-96.55	-1.5	96.71	2.45	0.0	0.0	0.0	0.0
	7100	7144	0.00174	0.01212	0.00198	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-96.55	-1.5	96.71	2.45	0.0	0.0	0.0	0.0
	7100	7144	0.00174	0.01212	0.00198	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-96.55	-1.5	96.71	2.45	0.0	0.0	0.0	0.0
	7100	7222	0.00195	0.01331	0.00226	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.75	6.959999999999999	-69.65	-6.52	0.0	0.0	0.0	0.0
	7100	7222	0.00195	0.01331	0.00226	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.75	6.959999999999999	-69.65	-6.52	0.0	0.0	0.0	0.0
	7101	7183	0.00837	0.03729	0.00547	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.86	-90.37	-64.82	94.44	0.0	0.0	0.0	0.0
	7101	7386	0.00972	0.04254	0.00648	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	38.33	9.11	-38.18	-9.09	0.0	0.0	0.0	0.0
	7102	7177	0.0037	0.0239	0.00456	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-85.93	-5.86	86.21	7.24	0.0	0.0	0.0	0.0
	7102	7177	0.0037	0.0239	0.00456	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-85.93	-5.86	86.21	7.24	0.0	0.0	0.0	0.0
	7290	7102	0.00551	0.02285	0.00388	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-53.61	22.15	53.79999999999999	-21.73	0.0	0.0	0.0	0.0
	7103	7255	0.00598	0.02614	0.00398	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-26.44	-11.28	26.49	11.1	0.0	0.0	0.0	0.0
	7103	7381	0.0191	0.04669	0.00611	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	67.48	-31.900000000000002	-66.4	33.92	0.0	0.0	0.0	0.0
	7105	7104	0.00012	0.01194	0.0	1312.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-686.47	-79.9	687.02	134.89	0.0	0.0	0.0	0.0
	7107	7104	0.00016	0.01012	0.0	592.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	150.0	76.35	-149.96	-73.7	0.0	0.0	0.0	0.0
	7108	7104	0.00066	0.0454	0.0	335.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	51.0	19.03	-50.97999999999999	-17.79	0.0	0.0	0.0	0.0
	7109	7104	0.00038	0.03767	0.0	339.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	51.0	23.12	-50.99	-22.02	0.0	0.0	0.0	0.0
	7110	7104	0.00018	0.01895	0.0	731.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	196.0	47.59	-195.93	-40.46	0.0	0.0	0.0	0.0
	7111	7104	0.0002	0.01942	0.0	743.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	196.0	46.4	-195.92	-39.12	0.0	0.0	0.0	0.0
	7112	7104	0.00016	0.01175	0.0	740.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	196.0	73.72	-195.94	-68.96	0.0	0.0	0.0	0.0
	7113	7104	0.00031	0.0227	0.0	748.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	196.0	39.83	-195.89	-31.430000000000003	0.0	0.0	0.0	0.0
	7114	7104	0.00018	0.01098	0.0	752.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	196.0	78.25	-195.93	-73.73	0.0	0.0	0.0	0.0
	7115	7104	0.00016	0.01098	0.0	744.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	196.0	78.61	-195.93	-74.08	0.0	0.0	0.0	0.0
	7130	7104	5.0e-5	0.00102	0.07092	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	591.49	-332.61	-591.27	329.5	0.0	0.0	0.0	0.0
	7106	7105	0.00051	0.03345	0.0	354.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-227.48	-6.16	227.73	23.06	0.0	0.0	0.0	0.0
	7106	7105	0.00051	0.03345	0.0	354.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-227.48	-6.16	227.73	23.06	0.0	0.0	0.0	0.0
	7105	7187	0.00243	0.02373	0.04566	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	198.97	14.37	-198.03	-9.94	0.0	0.0	0.0	0.0
	7105	7205	0.00202	0.01979	0.03807	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-166.03	-18.83	166.57	20.17	0.0	0.0	0.0	0.0
	7105	7332	0.00074	0.00725	0.01395	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	170.77	32.09	-170.56	-31.41	0.0	0.0	0.0	0.0
	7116	7340	0.01409	0.0616	0.00938	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.310000000000002	-11.25	-27.190000000000005	10.9	0.0	0.0	0.0	0.0
	7116	7364	0.02897	0.06959	0.00944	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-25.4	4.05	25.6	-4.49	0.0	0.0	0.0	0.0
	7242	7117	0.00214	0.01492	0.00244	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-77.15	-21.66	77.29	22.4	0.0	0.0	0.0	0.0
	7242	7117	0.00214	0.01492	0.00244	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-77.15	-21.66	77.29	22.4	0.0	0.0	0.0	0.0
	7117	7292	0.00208	0.01424	0.00242	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-148.63	-27.02	149.11	30.06	0.0	0.0	0.0	0.0
	7117	7292	0.00208	0.01424	0.00242	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-148.63	-27.02	149.11	30.06	0.0	0.0	0.0	0.0
	7117	7395	0.00404	0.02761	0.0047	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.32	-7.28	-29.29	7.07	0.0	0.0	0.0	0.0
	7117	7395	0.00404	0.02761	0.0047	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.32	-7.28	-29.29	7.07	0.0	0.0	0.0	0.0
	7177	7118	0.00272	0.01856	0.00316	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.14	14.96	-65.01	-14.42	0.0	0.0	0.0	0.0
	7177	7118	0.00272	0.01856	0.00316	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.14	14.96	-65.01	-14.42	0.0	0.0	0.0	0.0
	7118	7404	0.0055	0.03759	0.0064	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	8.87	-5.48	-8.87	4.9	0.0	0.0	0.0	0.0
	7144	7119	0.00176	0.01229	0.00201	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	71.41	2.24	-71.32	-1.8000000000000003	0.0	0.0	0.0	0.0
	7144	7119	0.00176	0.01229	0.00201	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	71.41	2.24	-71.32	-1.8000000000000003	0.0	0.0	0.0	0.0
	7119	7259	0.01192	0.02865	0.00389	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	14.11	-37.1	-13.919999999999998	37.17	0.0	0.0	0.0	0.0
	7119	7318	0.00442	0.01971	0.00289	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	78.84	26.63	-78.53	-25.53	0.0	0.0	0.0	0.0
	7121	7120	0.0094	0.18529	0.0	41.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7122	7120	0.00662	0.19298	0.0	46.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7120	7248	0.00645	0.03687	0.00554	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.06	-1.25	19.08	0.8500000000000001	0.0	0.0	0.0	0.0
	7120	7396	0.00289	0.02016	0.0033	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-111.91	-3.1	112.28	5.38	0.0	0.0	0.0	0.0
	7120	7396	0.00289	0.02016	0.0033	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-111.91	-3.1	112.28	5.38	0.0	0.0	0.0	0.0
	7427	7120	0.00159	0.01024	0.00195	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-46.54	17.56	46.58	-17.48	0.0	0.0	0.0	0.0
	7427	7120	0.00159	0.01024	0.00195	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-46.54	17.56	46.58	-17.48	0.0	0.0	0.0	0.0
	7123	7153	0.0626	0.15302	0.02004	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-16.81	5.72	17.01	-7.26	0.0	0.0	0.0	0.0
	7124	7180	0.0069	0.01687	0.00221	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	40.66	-20.84	-40.52	20.98	0.0	0.0	0.0	0.0
	7126	7125	0.00011	0.01326	0.0	1358.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-719.67	-88.45	720.24	156.51	0.0	0.0	0.0	0.0
	7126	7125	0.00011	0.01326	0.0	1358.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-719.67	-88.45	720.24	156.51	0.0	0.0	0.0	0.0
	7125	7331	0.00057	0.00696	0.46259	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	117.99	-16.3	-117.91	-31.679999999999996	0.0	0.0	0.0	0.0
	7346	7125	6.0e-5	0.00128	0.11073	4352.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1559.88	315.35	-1558.46	-296.72	0.0	0.0	0.0	0.0
	7127	7126	0.00019	0.01178	0.0	512.3	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-396.26	-21.43	396.55	39.7	0.0	0.0	0.0	0.0
	7127	7126	0.00019	0.01178	0.0	512.3	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-396.26	-21.43	396.55	39.7	0.0	0.0	0.0	0.0
	7127	7126	0.00019	0.01178	0.0	512.3	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-396.26	-21.43	396.55	39.7	0.0	0.0	0.0	0.0
	7127	7126	0.00019	0.01178	0.0	512.3	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-396.26	-21.43	396.55	39.7	0.0	0.0	0.0	0.0
	7126	7305	0.00691	0.04934	0.08995	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-183.85	5.39	186.14	1.6200000000000003	0.0	0.0	0.0	0.0
	7126	7332	0.00592	0.04228	0.07708	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-101.14000000000001	5.85	101.73999999999998	-9.51	0.0	0.0	0.0	0.0
	7126	7423	0.00612	0.04375	0.07976	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-172.51	4.71	174.29	-0.21	0.0	0.0	0.0	0.0
	7391	7128	0.00567	0.03872	0.00659	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	16.79	24.49	-16.74	-24.81	0.0	0.0	0.0	0.0
	7277	7129	0.0122	0.07328	0.00994	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-45.5	11.95	45.76	-11.46	0.0	0.0	0.0	0.0
	7303	7129	0.02396	0.05755	0.00781	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.399999999999995	-2.45	27.57	2.05	0.0	0.0	0.0	0.0
	7131	7130	0.0003	0.01434	0.0	1373.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-642.06	-48.34	643.26	105.93999999999998	0.0	0.0	0.0	0.0
	7133	7130	0.00046	0.05358	0.0	295.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	16.3	-1.81	-16.3	1.95	0.0	0.0	0.0	0.0
	7134	7130	0.0002	0.01347	0.0	776.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	206.55	-22.93	-206.47000000000003	28.46	0.0	0.0	0.0	0.0
	7135	7130	0.00024	0.01692	0.0	767.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	206.55	-22.93	-206.45	29.89	0.0	0.0	0.0	0.0
	7136	7130	0.00025	0.0186	0.0	768.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	206.55	-22.93	-206.45	30.59	0.0	0.0	0.0	0.0
	7137	7130	0.00043	0.01928	0.0	781.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	206.55	-22.93	-206.36999999999998	30.86	0.0	0.0	0.0	0.0
	7138	7130	0.0001	0.00697	0.0	1053.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	380.7	-42.26	-380.56	51.97999999999999	0.0	0.0	0.0	0.0
	7139	7130	0.001	0.0466	0.0	357.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	59.0	-6.550000000000001	-58.97	8.11	0.0	0.0	0.0	0.0
	7140	7130	0.00043	0.03937	0.0	360.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	59.0	-6.550000000000001	-58.989999999999995	7.870000000000001	0.0	0.0	0.0	0.0
	7141	7130	0.00037	0.02584	0.0	368.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	59.0	-6.550000000000001	-58.989999999999995	7.41	0.0	0.0	0.0	0.0
	7142	7130	0.00045	0.03413	0.0	363.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	59.0	-6.550000000000001	-58.98	7.690000000000001	0.0	0.0	0.0	0.0
	7263	7130	0.00015	0.00182	0.1209	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-223.70000000000002	-33.76	223.78	21.85	0.0	0.0	0.0	0.0
	7132	7131	0.00109	0.03352	0.0	446.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-187.74	-27.399999999999995	188.13	39.4	0.0	0.0	0.0	0.0
	7132	7131	0.00109	0.03352	0.0	446.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-187.74	-27.399999999999995	188.13	39.4	0.0	0.0	0.0	0.0
	7131	7160	0.00484	0.04731	0.09103	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	186.15	-13.11	-184.52	19.65	0.0	0.0	0.0	0.0
	7131	7278	0.0023	0.01644	0.02997	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	72.83	-4.89	-72.71	2.65	0.0	0.0	0.0	0.0
	7131	7401	0.00248	0.01771	0.03228	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	6.81	-12.45	-6.81	9.14	0.0	0.0	0.0	0.0
	7132	7283	0.00306	0.0198	0.00378	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-7.960000000000001	10.68	7.960000000000001	-11.02	0.0	0.0	0.0	0.0
	7419	7132	0.00182	0.01246	0.00212	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-103.37	-6.709999999999999	103.56	7.829999999999999	0.0	0.0	0.0	0.0
	7419	7132	0.00182	0.01246	0.00212	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-103.37	-6.709999999999999	103.56	7.829999999999999	0.0	0.0	0.0	0.0
	7419	7132	0.00182	0.01246	0.00212	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-103.37	-6.709999999999999	103.56	7.829999999999999	0.0	0.0	0.0	0.0
	7143	7173	0.00756	0.0432	0.00649	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.970000000000002	46.41	29.2	-45.74	0.0	0.0	0.0	0.0
	7234	7143	0.00693	0.04159	0.00564	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	4.57	-1.26	-4.57	0.71	0.0	0.0	0.0	0.0
	7143	7238	0.03371	0.14747	0.02246	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-62.1	1.8399999999999999	63.41	1.59	0.0	0.0	0.0	0.0
	7300	7143	0.00916	0.05231	0.00786	245.00000000000003	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.18	68.06	35.69	-65.95	0.0	0.0	0.0	0.0
	7144	7272	0.00479	0.03337	0.00546	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	53.92	-0.8	-53.78000000000001	1.24	0.0	0.0	0.0	0.0
	7144	7272	0.00479	0.03337	0.00546	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	53.92	-0.8	-53.78000000000001	1.24	0.0	0.0	0.0	0.0
	7333	7144	0.00251	0.01716	0.00292	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	122.90999999999998	9.04	-122.53	-6.72	0.0	0.0	0.0	0.0
	7333	7144	0.00251	0.01716	0.00292	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	122.90999999999998	9.04	-122.53	-6.72	0.0	0.0	0.0	0.0
	7333	7144	0.00251	0.01716	0.00292	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	122.90999999999998	9.04	-122.53	-6.72	0.0	0.0	0.0	0.0
	7333	7144	0.00251	0.01716	0.00292	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	122.90999999999998	9.04	-122.53	-6.72	0.0	0.0	0.0	0.0
	7333	7144	0.00251	0.01716	0.00292	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	122.90999999999998	9.04	-122.53	-6.72	0.0	0.0	0.0	0.0
	7333	7144	0.00251	0.01716	0.00292	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	122.90999999999998	9.04	-122.53	-6.72	0.0	0.0	0.0	0.0
	7146	7145	0.00456	0.21285	0.0	25.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	10.2	-1.13	-10.2	1.34	0.0	0.0	0.0	0.0
	7145	7234	0.0104	0.06243	0.00847	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	7.06	50.27	-6.800000000000001	-49.6	0.0	0.0	0.0	0.0
	7145	7243	0.01348	0.05591	0.00949	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-85.45	81.53	87.23	-75.11	0.0	0.0	0.0	0.0
	7381	7145	0.00645	0.03876	0.00526	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	60.870000000000005	-95.41	-60.040000000000006	99.85	0.0	0.0	0.0	0.0
	7145	7404	0.01139	0.06841	0.00928	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	4.84	64.09	-4.39	-62.33	0.0	0.0	0.0	0.0
	7336	7147	0.00171	0.01165	0.00198	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	137.06	-31.65	-136.72	33.74	0.0	0.0	0.0	0.0
	7336	7147	0.00171	0.01165	0.00198	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	137.06	-31.65	-136.72	33.74	0.0	0.0	0.0	0.0
	7336	7147	0.00171	0.01165	0.00198	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	137.06	-31.65	-136.72	33.74	0.0	0.0	0.0	0.0
	7336	7147	0.00171	0.01165	0.00198	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	137.06	-31.65	-136.72	33.74	0.0	0.0	0.0	0.0
	7386	7147	0.00225	0.01539	0.00262	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-120.81	-48.17	121.19	50.54	0.0	0.0	0.0	0.0
	7386	7147	0.00225	0.01539	0.00262	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-120.81	-48.17	121.19	50.54	0.0	0.0	0.0	0.0
	7178	7148	0.00225	0.01565	0.00256	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.64	-10.46	52.7	10.68	0.0	0.0	0.0	0.0
	7178	7148	0.00225	0.01565	0.00256	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.64	-10.46	52.7	10.68	0.0	0.0	0.0	0.0
	7148	7245	0.00801	0.04577	0.00688	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	37.44	-28.02	-37.26	28.360000000000003	0.0	0.0	0.0	0.0
	7148	7298	0.00778	0.03402	0.00518	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-22.93	1.4	22.98	-1.73	0.0	0.0	0.0	0.0
	7148	7365	0.0043	0.02938	0.005	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-89.68	-5.79	90.04	7.73	0.0	0.0	0.0	0.0
	7148	7365	0.0043	0.02938	0.005	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-89.68	-5.79	90.04	7.73	0.0	0.0	0.0	0.0
	7149	7408	0.0135	0.0771	0.01159	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.800000000000004	2.68	28.910000000000004	-3.2300000000000004	0.0	0.0	0.0	0.0
	7151	7150	0.00105	0.04281	0.0	151.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-87.07	-16.49	87.15	19.71	0.0	0.0	0.0	0.0
	7150	7390	0.00103	0.01076	0.03665	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-125.86	25.78	126.02	-27.98	0.0	0.0	0.0	0.0
	7150	7390	0.00103	0.01076	0.03665	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-125.86	25.78	126.02	-27.98	0.0	0.0	0.0	0.0
	7150	7420	0.0052	0.03715	0.06773	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-131.38	77.0	132.54	-75.72	0.0	0.0	0.0	0.0
	8004	7150	0.01032	0.1009	0.19415	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-287.4	57.989999999999995	295.95	5.0	0.0	0.0	0.0	0.0
	7151	7254	0.00477	0.03078	0.00587	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	43.01	4.0	-42.93	-4.06	0.0	0.0	0.0	0.0
	7330	7152	0.00193	0.01249	0.00238	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-97.56	-2.93	97.75	3.9	0.0	0.0	0.0	0.0
	7330	7152	0.00193	0.01249	0.00238	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-97.56	-2.93	97.75	3.9	0.0	0.0	0.0	0.0
	7152	7399	0.00147	0.0095	0.00181	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-99.55	-4.41	99.69	5.18	0.0	0.0	0.0	0.0
	7152	7399	0.00147	0.0095	0.00181	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-99.55	-4.41	99.69	5.18	0.0	0.0	0.0	0.0
	7154	7157	0.00654	0.04553	0.00744	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-84.12	27.54	84.62	-24.75	0.0	0.0	0.0	0.0
	7154	7157	0.00654	0.04553	0.00744	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-84.12	27.54	84.62	-24.75	0.0	0.0	0.0	0.0
	7300	7154	0.00482	0.02753	0.00414	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-62.31	106.97000000000001	63.01	-103.41	0.0	0.0	0.0	0.0
	7154	7411	0.00439	0.02634	0.00357	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	46.62	31.72	-46.48	-31.240000000000002	0.0	0.0	0.0	0.0
	7155	7258	0.00356	0.02032	0.00305	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-36.55	-26.61	36.63	26.74	0.0	0.0	0.0	0.0
	7155	7316	0.00716	0.03193	0.00468	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-41.86	4.4	41.99	-4.27	0.0	0.0	0.0	0.0
	7157	7156	0.00036	0.02246	0.0	424.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-256.44	-14.26	256.68	29.13	0.0	0.0	0.0	0.0
	7157	7156	0.00036	0.02246	0.0	424.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-256.44	-14.26	256.68	29.13	0.0	0.0	0.0	0.0
	7157	7156	0.00036	0.02246	0.0	424.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-256.44	-14.26	256.68	29.13	0.0	0.0	0.0	0.0
	7176	7156	0.00094	0.00975	0.03322	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.88	68.6	-69.79	-71.04	0.0	0.0	0.0	0.0
	7156	7367	0.00253	0.0263	0.0896	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-405.1	10.47	409.22	23.28	0.0	0.0	0.0	0.0
	7156	7367	0.00253	0.0263	0.0896	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-405.1	10.47	409.22	23.28	0.0	0.0	0.0	0.0
	7157	7295	0.00326	0.02272	0.00371	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.55	29.48	-90.25	-27.779999999999998	0.0	0.0	0.0	0.0
	7157	7295	0.00326	0.02272	0.00371	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.55	29.48	-90.25	-27.779999999999998	0.0	0.0	0.0	0.0
	7173	7158	0.00459	0.01903	0.00323	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-78.58	12.89	78.88	-11.95	0.0	0.0	0.0	0.0
	7158	7291	0.00974	0.0426	0.00649	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	66.25	-1.6200000000000003	-65.81	2.93	0.0	0.0	0.0	0.0
	7158	7394	0.00264	0.01704	0.00325	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-111.75	-4.32	112.09	6.21	0.0	0.0	0.0	0.0
	7158	7394	0.00264	0.01704	0.00325	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-111.75	-4.32	112.09	6.21	0.0	0.0	0.0	0.0
	7160	7159	0.0001	0.00504	0.0	1310.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-820.0099999999999	-213.27000000000004	820.71	248.40999999999997	0.0	0.0	0.0	0.0
	7162	7159	0.00022	0.01603	0.0	491.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	110.6	56.3	-110.57	-54.0	0.0	0.0	0.0	0.0
	7163	7159	0.00034	0.02489	0.0	498.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	110.6	54.63	-110.55	-51.129999999999995	0.0	0.0	0.0	0.0
	7164	7159	0.00017	0.01804	0.0	498.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	110.6	56.3	-110.57999999999998	-53.71	0.0	0.0	0.0	0.0
	7165	7159	0.00017	0.01624	0.0	512.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	110.6	56.3	-110.57999999999998	-53.97	0.0	0.0	0.0	0.0
	7166	7159	0.00043	0.0291	0.0	507.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	110.6	46.83	-110.54000000000002	-42.94	0.0	0.0	0.0	0.0
	7167	7159	0.0005	0.03535	0.0	500.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	110.6	38.98	-110.54000000000002	-34.48	0.0	0.0	0.0	0.0
	7168	7159	0.00025	0.02347	0.0	418.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	87.72	44.65	-87.7	-42.54	0.0	0.0	0.0	0.0
	7169	7159	0.00016	0.01916	0.0	416.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	87.72	44.65	-87.71	-42.92	0.0	0.0	0.0	0.0
	7170	7159	0.00016	0.01242	0.0	1042.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	350.87	112.27000000000001	-350.67	-96.68	0.0	0.0	0.0	0.0
	7159	7175	8.0e-5	0.00168	0.11713	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1976.91	1.69	-1973.95	48.23	0.0	0.0	0.0	0.0
	7199	7159	0.00019	0.0023	0.15283	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-24.25	-93.53	24.27	77.62	0.0	0.0	0.0	0.0
	7159	7227	0.00013	0.00271	0.18901	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1632.47	144.65	1635.7800000000002	-95.46	0.0	0.0	0.0	0.0
	7161	7160	0.00037	0.02002	0.0	418.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-294.72	-32.05	295.04	49.45	0.0	0.0	0.0	0.0
	7161	7160	0.00037	0.02002	0.0	418.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-294.72	-32.05	295.04	49.45	0.0	0.0	0.0	0.0
	7161	7160	0.00037	0.02002	0.0	418.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-294.72	-32.05	295.04	49.45	0.0	0.0	0.0	0.0
	7187	7160	0.00262	0.02562	0.04929	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	175.69	-32.32	-174.87	35.23	0.0	0.0	0.0	0.0
	7161	7292	0.00143	0.00999	0.00163	221.1	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	186.65	14.29	-186.16	-11.0	0.0	0.0	0.0	0.0
	7161	7292	0.00143	0.00999	0.00163	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	186.65	14.29	-186.16	-11.0	0.0	0.0	0.0	0.0
	7161	7292	0.00143	0.00999	0.00163	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	186.65	14.29	-186.16	-11.0	0.0	0.0	0.0	0.0
	7161	7292	0.00143	0.00999	0.00163	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	186.65	14.29	-186.16	-11.0	0.0	0.0	0.0	0.0
	7172	7171	0.00027	0.01742	0.0	352.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-221.78	25.239999999999995	221.91	-16.89	0.0	0.0	0.0	0.0
	7171	7252	0.00752	0.05372	0.09795	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-78.53	2.2	78.99	-9.12	0.0	0.0	0.0	0.0
	7232	7172	0.00301	0.02095	0.00342	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-65.19	26.16	65.33	-25.53	0.0	0.0	0.0	0.0
	7232	7172	0.00301	0.02095	0.00342	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-65.19	26.16	65.33	-25.53	0.0	0.0	0.0	0.0
	7173	7387	0.00415	0.02368	0.00356	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-63.16	0.96	63.33	-0.32	0.0	0.0	0.0	0.0
	7174	7231	0.00209	0.01426	0.00243	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-132.17	-24.92	132.56	27.3	0.0	0.0	0.0	0.0
	7174	7231	0.00209	0.01426	0.00243	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-132.17	-24.92	132.56	27.3	0.0	0.0	0.0	0.0
	7174	7257	0.00838	0.05031	0.00683	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.28	-0.35	-20.25	-0.11	0.0	0.0	0.0	0.0
	7301	7174	0.00178	0.01152	0.0022	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-119.12	-13.37	119.38	14.85	0.0	0.0	0.0	0.0
	7176	7175	0.00019	0.01242	0.0	1292.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-288.42	-108.09	288.59	119.61	0.0	0.0	0.0	0.0
	7176	7175	0.00019	0.01242	0.0	1292.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-288.42	-108.09	288.59	119.61	0.0	0.0	0.0	0.0
	7175	7389	0.00056	0.00684	0.45463	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1396.76	-287.46	-1386.01	370.3	0.0	0.0	0.0	0.0
	7177	7176	0.00105	0.0449	0.0	438.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-179.7	-36.38	180.06	51.790000000000006	0.0	0.0	0.0	0.0
	7177	7176	0.00105	0.0449	0.0	438.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-179.7	-36.38	180.06	51.790000000000006	0.0	0.0	0.0	0.0
	7177	7176	0.00105	0.0449	0.0	438.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-179.7	-36.38	180.06	51.790000000000006	0.0	0.0	0.0	0.0
	7176	7200	0.0019	0.01359	0.02477	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.62	-30.459999999999997	-69.52	28.67	0.0	0.0	0.0	0.0
	7176	7409	0.00513	0.03666	0.06684	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-102.84	22.67	103.4	-25.44	0.0	0.0	0.0	0.0
	7319	7177	0.00247	0.01686	0.00287	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-12.38	-2.64	12.38	2.39	0.0	0.0	0.0	0.0
	7319	7177	0.00247	0.01686	0.00287	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-12.38	-2.64	12.38	2.39	0.0	0.0	0.0	0.0
	7295	7178	0.00541	0.02409	0.00353	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	34.72	3.16	-34.65	-3.2	0.0	0.0	0.0	0.0
	7178	7404	0.00777	0.01898	0.00249	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	17.43	-10.57	-17.4	10.41	0.0	0.0	0.0	0.0
	7179	7244	0.00945	0.04213	0.00618	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.41	4.5	35.53	-4.56	0.0	0.0	0.0	0.0
	7179	7257	0.01429	0.0593	0.01006	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.35	9.03	28.48	-9.48	0.0	0.0	0.0	0.0
	7179	7336	0.00994	0.04121	0.00699	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	5.46	-30.04	-5.37	29.73	0.0	0.0	0.0	0.0
	7216	7180	0.00437	0.01069	0.0014	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-6.09	-23.96	6.12	23.89	0.0	0.0	0.0	0.0
	7180	7298	0.00299	0.02086	0.00341	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	64.36	0.63	-64.23	-0.09	0.0	0.0	0.0	0.0
	7180	7298	0.00299	0.02086	0.00341	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	64.36	0.63	-64.23	-0.09	0.0	0.0	0.0	0.0
	7388	7180	0.00328	0.02121	0.00405	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-67.08	31.11	67.26	-30.34	0.0	0.0	0.0	0.0
	7388	7180	0.00328	0.02121	0.00405	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-67.08	31.11	67.26	-30.34	0.0	0.0	0.0	0.0
	7180	7399	0.00226	0.01457	0.00278	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-160.15	-5.68	160.74	9.21	0.0	0.0	0.0	0.0
	7180	7399	0.00226	0.01457	0.00278	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-160.15	-5.68	160.74	9.21	0.0	0.0	0.0	0.0
	7242	7181	0.00194	0.01355	0.00221	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	63.36999999999999	18.45	-63.29	-18.06	0.0	0.0	0.0	0.0
	7385	7181	0.01045	0.02553	0.00334	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	19.51	10.14	-19.45	-10.34	0.0	0.0	0.0	0.0
	7182	7237	0.01327	0.07579	0.01139	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-44.92	9.44	45.2	-8.9	0.0	0.0	0.0	0.0
	7183	7417	0.00881	0.02153	0.00282	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-49.86	142.87	51.76	-138.5	0.0	0.0	0.0	0.0
	7185	7184	0.00074	0.0321	0.0	200.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-134.36	-26.8	134.5	32.72	0.0	0.0	0.0	0.0
	7185	7184	0.00074	0.0321	0.0	200.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-134.36	-26.8	134.5	32.72	0.0	0.0	0.0	0.0
	7185	7184	0.00074	0.0321	0.0	200.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-134.36	-26.8	134.5	32.72	0.0	0.0	0.0	0.0
	7347	7184	0.00047	0.00492	0.01676	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	223.59999999999997	39.22	-223.36	-38.53	0.0	0.0	0.0	0.0
	7347	7184	0.00047	0.00492	0.01676	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	223.59999999999997	39.22	-223.36	-38.53	0.0	0.0	0.0	0.0
	7347	7184	0.00047	0.00492	0.01676	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	223.59999999999997	39.22	-223.36	-38.53	0.0	0.0	0.0	0.0
	7383	7185	0.00607	0.04227	0.00691	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-116.23999999999998	-11.15	117.08000000000001	16.27	0.0	0.0	0.0	0.0
	7383	7185	0.00607	0.04227	0.00691	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-116.23999999999998	-11.15	117.08000000000001	16.27	0.0	0.0	0.0	0.0
	7187	7186	0.00014	0.00907	0.0	1600.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-835.72	-109.78000000000002	836.7	172.86	0.0	0.0	0.0	0.0
	7187	7186	0.00014	0.00907	0.0	1600.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-835.72	-109.78000000000002	836.7	172.86	0.0	0.0	0.0	0.0
	7189	7186	0.00062	0.04222	0.0	264.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	6.9	3.51	-6.9	-3.49	0.0	0.0	0.0	0.0
	7190	7186	0.00046	0.05343	0.0	337.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	48.0	10.9	-47.99	-9.68	0.0	0.0	0.0	0.0
	7191	7186	0.00053	0.03094	0.0	258.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7192	7186	0.0005	0.03659	0.0	312.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	35.0	15.4	-34.99	-14.89	0.0	0.0	0.0	0.0
	7193	7186	0.00046	0.02713	0.0	256.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	7.5	3.82	-7.5	-3.8	0.0	0.0	0.0	0.0
	7194	7186	0.0002	0.01508	0.0	861.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	230.95	38.74	-230.85	-30.95	0.0	0.0	0.0	0.0
	7195	7186	0.00029	0.01748	0.0	863.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	230.95	33.36	-230.80000000000004	-24.39	0.0	0.0	0.0	0.0
	7196	7186	0.00013	0.0094	0.0	866.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	230.95	60.150000000000006	-230.87999999999997	-55.1	0.0	0.0	0.0	0.0
	7197	7186	8.0e-5	0.00604	0.0	867.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	230.95	93.36	-230.9	-89.82	0.0	0.0	0.0	0.0
	7186	7341	0.00031	0.00639	0.44587	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-74.77	43.12	74.8	-89.13	0.0	0.0	0.0	0.0
	7346	7186	0.00026	0.00532	0.37115	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	578.68	135.32	-577.81	-156.74	0.0	0.0	0.0	0.0
	7188	7187	0.00025	0.01839	0.0	600.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-477.65	-26.789999999999996	478.22	68.82	0.0	0.0	0.0	0.0
	7188	7187	0.00025	0.01839	0.0	600.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-477.65	-26.789999999999996	478.22	68.82	0.0	0.0	0.0	0.0
	7188	7187	0.00027	0.01839	0.0	600.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-477.67	-26.27	478.2900000000001	68.29	0.0	0.0	0.0	0.0
	7188	7187	0.00027	0.01839	0.0	600.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-477.67	-26.27	478.2900000000001	68.29	0.0	0.0	0.0	0.0
	7187	7401	0.00192	0.01878	0.03613	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-219.22000000000003	-12.4	220.13	17.54	0.0	0.0	0.0	0.0
	7188	7255	0.00102	0.00714	0.00117	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.61	11.2	-155.36	-9.58	0.0	0.0	0.0	0.0
	7188	7255	0.00102	0.00714	0.00117	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.61	11.2	-155.36	-9.58	0.0	0.0	0.0	0.0
	7188	7255	0.00102	0.00714	0.00117	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.61	11.2	-155.36	-9.58	0.0	0.0	0.0	0.0
	7188	7255	0.00102	0.00714	0.00117	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.61	11.2	-155.36	-9.58	0.0	0.0	0.0	0.0
	7188	7255	0.00102	0.00714	0.00117	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.61	11.2	-155.36	-9.58	0.0	0.0	0.0	0.0
	7188	7255	0.00102	0.00714	0.00117	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.61	11.2	-155.36	-9.58	0.0	0.0	0.0	0.0
	7188	7255	0.00102	0.00714	0.00117	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.61	11.2	-155.36	-9.58	0.0	0.0	0.0	0.0
	7188	7255	0.00102	0.00714	0.00117	300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.61	11.2	-155.36	-9.58	0.0	0.0	0.0	0.0
	7198	7201	0.00328	0.02241	0.00381	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-55.13	84.38	55.45	-82.63	0.0	0.0	0.0	0.0
	7198	7201	0.00328	0.02241	0.00381	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-55.13	84.38	55.45	-82.63	0.0	0.0	0.0	0.0
	7198	7225	0.01119	0.07798	0.01275	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.14	51.68000000000001	-23.79	-50.529999999999994	0.0	0.0	0.0	0.0
	7200	7199	0.0002	0.01412	0.0	1344.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-554.13	-49.98	554.74	92.49	0.0	0.0	0.0	0.0
	7199	7331	0.0004	0.00819	0.57112	3146.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1038.54	29.99	1042.67	-5.77	0.0	0.0	0.0	0.0
	7201	7200	0.0006	0.03834	0.0	213.60000000000002	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-165.69	6.34	165.85	3.92	0.0	0.0	0.0	0.0
	7201	7200	0.0006	0.03834	0.0	213.60000000000002	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-165.69	6.34	165.85	3.92	0.0	0.0	0.0	0.0
	7201	7200	0.0006	0.03834	0.0	213.60000000000002	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-165.69	6.34	165.85	3.92	0.0	0.0	0.0	0.0
	7420	7200	0.00231	0.02255	0.04338	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-125.75	-10.45	126.10999999999999	9.53	0.0	0.0	0.0	0.0
	7203	7247	0.00676	0.03864	0.00581	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	32.33	-5.69	-32.25	5.53	0.0	0.0	0.0	0.0
	7203	7313	0.018	0.078	0.012	150.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-24.13	-7.46	24.25	6.75	0.0	0.0	0.0	0.0
	7393	7203	0.03637	0.08891	0.01164	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	13.28	0.17	-13.22	-1.17	0.0	0.0	0.0	0.0
	7426	7203	0.03596	0.08792	0.01151	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	15.64	-9.35	-15.53	8.5	0.0	0.0	0.0	0.0
	7205	7204	0.00014	0.01015	0.0	1324.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-578.71	-62.41	579.16	95.12	0.0	0.0	0.0	0.0
	7207	7204	0.00039	0.02463	0.0	243.00000000000003	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7208	7204	0.00013	0.00923	0.0	1265.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	229.5	67.65	-229.43000000000004	-62.75999999999999	0.0	0.0	0.0	0.0
	7209	7204	7.0e-5	0.00639	0.0	1260.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	229.5	98.18	-229.46	-94.5	0.0	0.0	0.0	0.0
	7210	7204	0.00047	0.02188	0.0	664.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	178.5	28.34	-178.36	-21.73	0.0	0.0	0.0	0.0
	7211	7204	0.00025	0.01573	0.0	656.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	178.5	39.75	-178.42	-34.89	0.0	0.0	0.0	0.0
	7212	7204	0.00039	0.02557	0.0	669.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	178.5	25.83	-178.38	-18.14	0.0	0.0	0.0	0.0
	7263	7204	0.00018	0.00218	0.14491	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-336.23	-267.11	336.54	255.43	0.0	0.0	0.0	0.0
	7204	7428	0.00115	0.01399	0.92975	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	107.4	-102.73	-107.25	4.63	0.0	0.0	0.0	0.0
	7206	7205	0.00229	0.09203	0.0	181.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-79.8	2.74	79.94	2.86	0.0	0.0	0.0	0.0
	7282	7205	0.00079	0.00822	0.02799	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-184.71	-32.81	184.98	32.65	0.0	0.0	0.0	0.0
	7206	7294	0.0068	0.039	0.0058	100.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	56.07	-18.09	-55.85	18.77	0.0	0.0	0.0	0.0
	7213	7273	0.01615	0.03947	0.00517	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.93	-49.63	20.38	50.19	0.0	0.0	0.0	0.0
	7293	7213	0.0088	0.03851	0.00586	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	30.219999999999995	-16.32	-30.12	16.18	0.0	0.0	0.0	0.0
	7213	7363	0.00686	0.03916	0.00588	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-18.45	14.04	18.49	-14.42	0.0	0.0	0.0	0.0
	7214	7257	0.00967	0.04229	0.00644	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-56.88999999999999	12.16	57.22999999999999	-11.32	0.0	0.0	0.0	0.0
	7214	7297	0.00755	0.03365	0.00493	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	52.28	-5.89	-52.07000000000001	6.36	0.0	0.0	0.0	0.0
	7345	7214	0.00276	0.01888	0.00321	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	39.69	15.049999999999999	-39.64	-15.02	0.0	0.0	0.0	0.0
	7345	7214	0.00276	0.01888	0.00321	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	39.69	15.049999999999999	-39.64	-15.02	0.0	0.0	0.0	0.0
	7411	7215	0.00253	0.01729	0.00294	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-2.31	21.67	2.33	-21.88	0.0	0.0	0.0	0.0
	7215	7431	0.00465	0.02075	0.00304	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-52.64	-13.95	52.78	14.279999999999998	0.0	0.0	0.0	0.0
	7216	7382	0.00725	0.03234	0.00474	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-45.55	12.35	45.72	-12.08	0.0	0.0	0.0	0.0
	7216	7386	0.00794	0.04769	0.00647	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	4.88	-10.69	-4.87	10.12	0.0	0.0	0.0	0.0
	7249	7217	0.00192	0.01152	0.00156	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	15.73	-27.149999999999995	-15.71	27.11	0.0	0.0	0.0	0.0
	7217	7276	0.01308	0.03197	0.00419	150.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.7	-66.02	-2.12	67.01	0.0	0.0	0.0	0.0
	7421	7218	0.00797	0.03307	0.00561	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.91	-5.85	-65.55	6.76	0.0	0.0	0.0	0.0
	7218	8009	0.02277	0.05567	0.00729	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	17.44	-20.39	-17.28	20.07	0.0	0.0	0.0	0.0
	7230	7219	0.00954	0.04175	0.00636	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-73.96	31.319999999999997	74.56	-29.31	0.0	0.0	0.0	0.0
	7219	7237	0.01747	0.07641	0.01164	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	53.86	9.51	-53.33	-8.39	0.0	0.0	0.0	0.0
	7413	7219	0.0058	0.03963	0.00674	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.08	-8.71	-64.84	9.72	0.0	0.0	0.0	0.0
	7413	7219	0.0058	0.03963	0.00674	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.08	-8.71	-64.84	9.72	0.0	0.0	0.0	0.0
	7221	7220	0.00146	0.00997	0.0017	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	50.44	-16.81	-50.4	16.93	0.0	0.0	0.0	0.0
	7221	7220	0.00146	0.00997	0.0017	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	50.44	-16.81	-50.4	16.93	0.0	0.0	0.0	0.0
	7220	7396	0.00651	0.04448	0.00757	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-0.66	8.37	0.67	-9.08	0.0	0.0	0.0	0.0
	7221	7296	0.00652	0.02849	0.00434	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	105.49	5.62	-104.75000000000001	-2.81	0.0	0.0	0.0	0.0
	7222	7338	0.00615	0.01503	0.00197	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	6.72	-6.419999999999999	-6.72	6.24	0.0	0.0	0.0	0.0
	7222	7362	0.01114	0.04873	0.00742	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.81	-8.66	-69.25	10.39	0.0	0.0	0.0	0.0
	7292	7223	0.002	0.01393	0.00228	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	126.44999999999999	19.95	-126.12	-17.9	0.0	0.0	0.0	0.0
	7292	7223	0.002	0.01393	0.00228	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	126.44999999999999	19.95	-126.12	-17.9	0.0	0.0	0.0	0.0
	7223	7404	0.0068	0.02978	0.00454	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.85	11.68	-98.17	-9.16	0.0	0.0	0.0	0.0
	7223	7425	0.00566	0.03229	0.00485	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	103.78	10.06	-103.16000000000001	-7.000000000000001	0.0	0.0	0.0	0.0
	7224	7248	0.00705	0.04027	0.00605	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.45	4.71	-29.38	-4.93	0.0	0.0	0.0	0.0
	7384	7224	0.00429	0.01049	0.00137	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.28	-28.58	-24.22	28.59	0.0	0.0	0.0	0.0
	7224	7417	0.00479	0.02874	0.0039	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-36.0	-42.02	36.15	42.52	0.0	0.0	0.0	0.0
	7246	7225	0.00662	0.02747	0.00466	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-21.18	-13.970000000000002	21.23	13.699999999999998	0.0	0.0	0.0	0.0
	7225	7395	0.00809	0.04618	0.00694	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-44.13	-8.09	44.3	8.35	0.0	0.0	0.0	0.0
	7226	7240	0.00701	0.03067	0.00467	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	40.74	-19.2	-40.6	19.36	0.0	0.0	0.0	0.0
	7226	7250	0.00636	0.03633	0.00546	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-13.52	-4.38	13.530000000000001	3.9	0.0	0.0	0.0	0.0
	7226	7272	0.00504	0.02244	0.00329	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-70.33	41.16	70.67	-39.98	0.0	0.0	0.0	0.0
	7226	7338	0.01145	0.02798	0.00366	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-32.74	38.48	33.04	-38.12	0.0	0.0	0.0	0.0
	7228	7227	0.00016	0.01098	0.0	1259.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-705.81	-104.29000000000002	706.61	159.03	0.0	0.0	0.0	0.0
	7227	7422	0.00048	0.00974	0.67927	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1219.35	-57.22999999999999	1226.13	122.42	0.0	0.0	0.0	0.0
	7229	7228	0.00043	0.01801	0.0	467.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-240.41000000000003	-23.85	240.66	34.27	0.0	0.0	0.0	0.0
	7229	7228	0.00043	0.01801	0.0	467.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-240.41000000000003	-23.85	240.66	34.27	0.0	0.0	0.0	0.0
	7229	7228	0.00043	0.01801	0.0	467.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-240.41000000000003	-23.85	240.66	34.27	0.0	0.0	0.0	0.0
	7409	7228	0.0016	0.01143	0.02083	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	39.72	-30.06	-39.68	28.21	0.0	0.0	0.0	0.0
	7397	7230	0.01033	0.04606	0.00675	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.03	35.21	66.59	-33.41	0.0	0.0	0.0	0.0
	7265	7231	0.00327	0.02233	0.0038	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	133.27	11.41	-132.69	-7.829999999999999	0.0	0.0	0.0	0.0
	7265	7231	0.00327	0.02233	0.0038	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	133.27	11.41	-132.69	-7.829999999999999	0.0	0.0	0.0	0.0
	7265	7231	0.00327	0.02233	0.0038	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	133.27	11.41	-132.69	-7.829999999999999	0.0	0.0	0.0	0.0
	7265	7231	0.00327	0.02233	0.0038	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	133.27	11.41	-132.69	-7.829999999999999	0.0	0.0	0.0	0.0
	7231	7403	0.00187	0.01275	0.00217	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	107.39000000000001	-18.84	-107.17000000000002	20.15	0.0	0.0	0.0	0.0
	7231	7403	0.00187	0.01275	0.00217	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	107.39000000000001	-18.84	-107.17000000000002	20.15	0.0	0.0	0.0	0.0
	7273	7232	0.00198	0.01376	0.00225	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-87.22	65.8	87.45	-64.49	0.0	0.0	0.0	0.0
	7233	7251	0.01464	0.0358	0.00469	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-13.88	-11.32	13.919999999999998	10.97	0.0	0.0	0.0	0.0
	7251	7235	0.01132	0.04952	0.00754	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-34.61	-57.67	35.12	59.12	0.0	0.0	0.0	0.0
	7235	7315	0.00551	0.03841	0.00628	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-93.37	66.24	94.05	-62.13000000000001	0.0	0.0	0.0	0.0
	7235	7315	0.00551	0.03841	0.00628	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-93.37	66.24	94.05	-62.13000000000001	0.0	0.0	0.0	0.0
	7236	7245	0.00642	0.02662	0.00452	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.96	113.82	-27.12	-110.81999999999998	0.0	0.0	0.0	0.0
	7236	7292	0.01113	0.04618	0.00784	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-97.56	89.56	99.41	-82.7	0.0	0.0	0.0	0.0
	7236	7411	0.01497	0.06208	0.01054	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	31.33	51.46000000000001	-30.81	-50.38	0.0	0.0	0.0	0.0
	7237	7247	0.03475	0.15202	0.02315	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-61.11	10.02	62.49	-6.280000000000001	0.0	0.0	0.0	0.0
	7238	7392	0.0068	0.039	0.005	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-68.53	42.49	68.96	-40.56	0.0	0.0	0.0	0.0
	7294	7239	0.05931	0.14497	0.01898	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	33.36	5.4	-32.71	-5.76	0.0	0.0	0.0	0.0
	7239	7392	0.03658	0.08942	0.01171	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-9.69	-6.25	9.74	5.19	0.0	0.0	0.0	0.0
	7241	7362	0.00281	0.01606	0.00241	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-26.979999999999997	9.16	27.0	-9.26	0.0	0.0	0.0	0.0
	7242	7295	0.01417	0.03406	0.00462	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	5.35	0.08	-5.35	-0.52	0.0	0.0	0.0	0.0
	7242	7319	0.00493	0.03187	0.00608	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.72	1.04	-2.72	-1.63	0.0	0.0	0.0	0.0
	7242	7319	0.00493	0.03187	0.00608	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.72	1.04	-2.72	-1.63	0.0	0.0	0.0	0.0
	7260	7243	0.00509	0.03286	0.00627	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	113.34	-8.8	-112.68	12.41	0.0	0.0	0.0	0.0
	7260	7243	0.00509	0.03286	0.00627	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	113.34	-8.8	-112.68	12.41	0.0	0.0	0.0	0.0
	7244	7272	0.01177	0.05245	0.00769	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	40.11	-9.64	-39.91	9.79	0.0	0.0	0.0	0.0
	7246	7251	0.01351	0.07719	0.0116	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	25.670000000000005	-23.85	-25.5	23.67	0.0	0.0	0.0	0.0
	7246	7410	0.00919	0.06404	0.01047	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-88.2	-0.26	88.94	4.4	0.0	0.0	0.0	0.0
	7246	7410	0.00919	0.06404	0.01047	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-88.2	-0.26	88.94	4.4	0.0	0.0	0.0	0.0
	7425	7246	0.00724	0.01741	0.00236	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.67	18.16	-27.589999999999996	-18.19	0.0	0.0	0.0	0.0
	7339	7247	0.01441	0.05979	0.01015	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	39.66	1.78	-39.44	-1.86	0.0	0.0	0.0	0.0
	7362	7248	0.00406	0.01777	0.00271	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	37.84	-3.09	-37.78	3.09	0.0	0.0	0.0	0.0
	7248	7386	0.00247	0.01596	0.00304	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-86.22	-30.75	86.43	31.819999999999997	0.0	0.0	0.0	0.0
	7248	7386	0.00247	0.01596	0.00304	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-86.22	-30.75	86.43	31.819999999999997	0.0	0.0	0.0	0.0
	7249	7255	0.00406	0.02776	0.00472	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-123.37	-11.44	124.00999999999999	15.32	0.0	0.0	0.0	0.0
	7249	7255	0.00406	0.02776	0.00472	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-123.37	-11.44	124.00999999999999	15.32	0.0	0.0	0.0	0.0
	7249	7344	0.00383	0.02615	0.00445	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	95.0	7.26	-94.65	-5.27	0.0	0.0	0.0	0.0
	7249	7344	0.00383	0.02615	0.00445	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	95.0	7.26	-94.65	-5.27	0.0	0.0	0.0	0.0
	7249	7382	0.01682	0.04113	0.00539	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.8	15.160000000000002	31.010000000000005	-15.190000000000001	0.0	0.0	0.0	0.0
	7250	7276	0.00404	0.0261	0.00498	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	95.93	-62.33	-95.4	65.23	0.0	0.0	0.0	0.0
	7250	7276	0.00404	0.0261	0.00498	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	95.93	-62.33	-95.4	65.23	0.0	0.0	0.0	0.0
	7253	7252	0.0009	0.03239	0.0	198.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-182.9	-35.46	183.21	46.6	0.0	0.0	0.0	0.0
	7312	7252	0.00133	0.01297	0.02495	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	242.60000000000002	18.4	-241.85	-13.69	0.0	0.0	0.0	0.0
	7327	7252	0.00593	0.04235	0.07721	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	45.93	3.4300000000000006	-45.81	-10.63	0.0	0.0	0.0	0.0
	7347	7252	0.00363	0.03547	0.06824	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-25.429999999999996	6.309999999999999	25.46	-13.170000000000002	0.0	0.0	0.0	0.0
	7313	7253	0.01056	0.04704	0.0069	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	35.96	-4.52	-35.82	4.44	0.0	0.0	0.0	0.0
	7253	7412	0.00665	0.04295	0.00819	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	63.9	2.63	-63.629999999999995	-1.71	0.0	0.0	0.0	0.0
	7253	7412	0.00665	0.04295	0.00819	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	63.9	2.63	-63.629999999999995	-1.71	0.0	0.0	0.0	0.0
	7255	7258	0.00242	0.01655	0.00282	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	114.06999999999998	12.27	-113.75	-10.37	0.0	0.0	0.0	0.0
	7255	7258	0.00242	0.01655	0.00282	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	114.06999999999998	12.27	-113.75	-10.37	0.0	0.0	0.0	0.0
	7255	7399	0.00104	0.00673	0.00128	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	170.31	-1.58	-170.01	3.4099999999999997	0.0	0.0	0.0	0.0
	7255	7399	0.00104	0.00673	0.00128	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	170.31	-1.58	-170.01	3.4099999999999997	0.0	0.0	0.0	0.0
	7255	7399	0.00104	0.00673	0.00128	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	170.31	-1.58	-170.01	3.4099999999999997	0.0	0.0	0.0	0.0
	7255	7399	0.00104	0.00673	0.00128	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	170.31	-1.58	-170.01	3.4099999999999997	0.0	0.0	0.0	0.0
	7256	7297	0.00926	0.02263	0.00296	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.31	18.62	-24.22	-18.7	0.0	0.0	0.0	0.0
	7257	7317	0.00452	0.03088	0.00525	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-93.88	-2.99	94.29	5.26	0.0	0.0	0.0	0.0
	7257	7317	0.00452	0.03088	0.00525	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-93.88	-2.99	94.29	5.26	0.0	0.0	0.0	0.0
	7259	7403	0.00479	0.03335	0.00545	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.28	31.39	113.94	-27.35	0.0	0.0	0.0	0.0
	7259	7403	0.00479	0.03335	0.00545	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-113.28	31.39	113.94	-27.35	0.0	0.0	0.0	0.0
	7368	7260	0.00263	0.01833	0.003	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	117.45999999999998	8.12	-117.10000000000001	-5.9	0.0	0.0	0.0	0.0
	7368	7260	0.00263	0.01833	0.003	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	117.45999999999998	8.12	-117.10000000000001	-5.9	0.0	0.0	0.0	0.0
	7368	7260	0.00263	0.01833	0.003	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	117.45999999999998	8.12	-117.10000000000001	-5.9	0.0	0.0	0.0	0.0
	7262	7261	0.00059	0.02478	0.0	305.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-155.71	26.46	155.85	-20.63	0.0	0.0	0.0	0.0
	7261	7429	0.0045	0.04398	0.08462	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	89.5	-21.65	-89.15	16.19	0.0	0.0	0.0	0.0
	7262	7302	0.01427	0.06362	0.00933	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	83.69	14.02	-82.71	-10.66	0.0	0.0	0.0	0.0
	7264	7263	0.00013	0.00819	0.0	1362.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-658.18	-64.7	658.73	99.1	0.0	0.0	0.0	0.0
	7264	7263	0.00013	0.00819	0.0	1362.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-658.18	-64.7	658.73	99.1	0.0	0.0	0.0	0.0
	7266	7263	0.00013	0.00771	0.0	983.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	304.6	-33.81	-304.48	40.7	0.0	0.0	0.0	0.0
	7267	7263	0.00069	0.04478	0.0	443.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	90.64	-10.06	-90.59	13.62	0.0	0.0	0.0	0.0
	7268	7263	0.0002	0.01399	0.0	438.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	90.64	-10.06	-90.62	11.16	0.0	0.0	0.0	0.0
	7269	7263	0.00038	0.04031	0.0	440.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	90.64	-10.06	-90.61	13.26	0.0	0.0	0.0	0.0
	7270	7263	0.00019	0.01203	0.0	701.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	181.28	-20.12	-181.22	23.93	0.0	0.0	0.0	0.0
	7265	7264	0.00053	0.0323	0.0	461.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-297.99	-31.739999999999995	298.46	60.51	0.0	0.0	0.0	0.0
	7265	7264	0.00053	0.0323	0.0	461.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-297.99	-31.739999999999995	298.46	60.51	0.0	0.0	0.0	0.0
	7264	7332	0.00258	0.01841	0.03356	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	227.98	2.09	-226.7	3.63	0.0	0.0	0.0	0.0
	7315	7271	0.01055	0.04377	0.00743	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.35	31.69	-20.21	-31.819999999999997	0.0	0.0	0.0	0.0
	7271	7340	0.01045	0.04336	0.00736	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-8.24	23.76	8.31	-24.2	0.0	0.0	0.0	0.0
	7316	7272	0.00354	0.02023	0.00304	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.870000000000005	-14.760000000000002	30.92	14.71	0.0	0.0	0.0	0.0
	7273	7405	0.01205	0.06881	0.01034	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-13.84	24.4	13.930000000000001	-24.95	0.0	0.0	0.0	0.0
	7275	7274	0.00248	0.12538	0.0	143.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-21.61	-1.02	21.62	1.58	0.0	0.0	0.0	0.0
	7276	7395	0.00344	0.02064	0.0028	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	42.89	81.77	-42.6	-80.34	0.0	0.0	0.0	0.0
	7277	7337	0.02832	0.06923	0.00906	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.51	14.08	-29.220000000000002	-14.32	0.0	0.0	0.0	0.0
	7279	7278	0.00131	0.07995	0.0	172.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-63.6	-2.52	63.65	5.69	0.0	0.0	0.0	0.0
	7280	7278	0.00175	0.10484	0.0	87.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7281	7278	0.00169	0.12869	0.0	91.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7367	7278	0.00241	0.0172	0.03135	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-9.05	5.13	9.05	-8.34	0.0	0.0	0.0	0.0
	7392	7279	0.00555	0.02431	0.0037	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-130.72	20.63	131.68	-16.81	0.0	0.0	0.0	0.0
	7283	7282	0.00254	0.07063	0.0	145.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-117.43	-19.99	117.79000000000002	30.0	0.0	0.0	0.0	0.0
	7284	7282	0.00703	0.26257	0.0	70.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7285	7282	0.00137	0.08957	0.0	93.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	21.22	0.0	-21.21	0.39	0.0	0.0	0.0	0.0
	7286	7282	0.00545	0.20611	0.0	93.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	21.22	0.0	-21.2	0.89	0.0	0.0	0.0	0.0
	7287	7282	0.00328	0.17841	0.0	91.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	21.22	0.0	-21.21	0.77	0.0	0.0	0.0	0.0
	7288	7282	0.00467	0.19001	0.0	93.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	21.22	0.0	-21.2	0.8199999999999998	0.0	0.0	0.0	0.0
	7289	7282	0.00155	0.07083	0.0	124.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	42.45	0.0	-42.42	1.22	0.0	0.0	0.0	0.0
	7282	7332	0.00276	0.01973	0.03596	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	152.41	12.689999999999998	-151.79	-11.99	0.0	0.0	0.0	0.0
	7282	7367	0.00169	0.01205	0.02197	523.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	298.09	8.83	-296.65	-0.83	0.0	0.0	0.0	0.0
	7411	7290	0.00285	0.01709	0.00232	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	10.2	40.29	-10.15	-40.21	0.0	0.0	0.0	0.0
	7291	7295	0.00838	0.03474	0.0059	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-46.53	-22.94	46.76	23.35	0.0	0.0	0.0	0.0
	7424	7293	0.0065	0.02894	0.00424	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	46.31	-11.58	-46.16	11.81	0.0	0.0	0.0	0.0
	7294	7405	0.0229	0.13751	0.01866	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	15.24	5.41	-15.18	-7.000000000000001	0.0	0.0	0.0	0.0
	7296	7427	0.0045	0.011	0.00144	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	10.91	-23.77	-10.88	23.71	0.0	0.0	0.0	0.0
	7316	7297	0.00394	0.01758	0.00258	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	71.22	-6.43	-71.01	7.1	0.0	0.0	0.0	0.0
	7297	7384	0.00423	0.0185	0.00282	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	53.54	-21.33	-53.400000000000006	21.69	0.0	0.0	0.0	0.0
	7298	7362	0.01319	0.03222	0.00422	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-9.33	11.08	9.36	-11.42	0.0	0.0	0.0	0.0
	7298	7395	0.00338	0.0148	0.00225	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	13.59	-37.86	-13.530000000000001	37.89	0.0	0.0	0.0	0.0
	7364	7299	0.01228	0.07011	0.01053	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-39.87	0.44	40.07	-0.33	0.0	0.0	0.0	0.0
	7413	7299	0.01459	0.065	0.00953	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	58.98	6.21	-58.47	-4.88	0.0	0.0	0.0	0.0
	7301	7318	0.01182	0.05168	0.00787	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	49.94	-6.23	-49.64	6.81	0.0	0.0	0.0	0.0
	7302	7426	0.02525	0.06173	0.00808	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	58.29	3.74	-57.440000000000005	-2.49	0.0	0.0	0.0	0.0
	7303	7393	0.07296	0.17836	0.02335	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.91	0.61	-20.6	-2.24	0.0	0.0	0.0	0.0
	7305	7304	0.00017	0.01241	0.0	1160.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-598.46	-18.03	599.05	60.480000000000004	0.0	0.0	0.0	0.0
	7307	7304	0.00035	0.02169	0.0	473.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	96.68	49.21	-96.64	-46.85	0.0	0.0	0.0	0.0
	7308	7304	0.00021	0.02062	0.0	459.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	96.68	49.21	-96.66	-46.96	0.0	0.0	0.0	0.0
	7309	7304	0.00056	0.04001	0.0	454.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7310	7304	0.00063	0.03797	0.0	463.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	96.68	28.9	-96.62	-25.319999999999997	0.0	0.0	0.0	0.0
	7311	7304	0.00019	0.01172	0.0	729.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	193.37	92.39	-193.29	-87.41	0.0	0.0	0.0	0.0
	7341	7304	0.00071	0.00864	0.57375	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-880.69	-31.17	885.97	35.23	0.0	0.0	0.0	0.0
	7306	7305	0.00078	0.04744	0.0	305.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-187.88	-15.07	188.15	31.55	0.0	0.0	0.0	0.0
	7305	7327	0.0022	0.01568	0.02859	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	16.56	-11.97	-16.55	9.02	0.0	0.0	0.0	0.0
	7306	7413	0.00627	0.04371	0.00714	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.09	6.45	-89.59	-3.6799999999999997	0.0	0.0	0.0	0.0
	7306	7413	0.00627	0.04371	0.00714	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	90.09	6.45	-89.59	-3.6799999999999997	0.0	0.0	0.0	0.0
	7313	7312	0.00097	0.06614	0.0	168.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-109.79	-22.35	109.91	30.55	0.0	0.0	0.0	0.0
	7312	7321	0.00143	0.014	0.02693	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-203.24	-6.800000000000001	203.8	9.47	0.0	0.0	0.0	0.0
	7312	7429	0.00088	0.00862	0.01659	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-149.27	-42.15	149.47	42.37	0.0	0.0	0.0	0.0
	7313	7430	0.00541	0.0309	0.00464	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-36.63	-4.31	36.71	4.25	0.0	0.0	0.0	0.0
	7340	7314	0.01916	0.07949	0.01349	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-19.76	2.35	19.84	-3.34	0.0	0.0	0.0	0.0
	7316	7383	0.01217	0.07861	0.015	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-72.78	3.7800000000000002	73.45	-0.98	0.0	0.0	0.0	0.0
	7316	7383	0.01217	0.07861	0.015	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-72.78	3.7800000000000002	73.45	-0.98	0.0	0.0	0.0	0.0
	7317	7424	0.00457	0.02949	0.00563	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-101.98	-11.59	102.47	14.17	0.0	0.0	0.0	0.0
	7317	7424	0.00457	0.02949	0.00563	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-101.98	-11.59	102.47	14.17	0.0	0.0	0.0	0.0
	7317	7424	0.00457	0.02949	0.00563	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-101.98	-11.59	102.47	14.17	0.0	0.0	0.0	0.0
	7317	7424	0.00457	0.02949	0.00563	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-101.98	-11.59	102.47	14.17	0.0	0.0	0.0	0.0
	7318	7382	0.00912	0.04063	0.00596	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	16.0	-13.059999999999999	-15.960000000000003	12.65	0.0	0.0	0.0	0.0
	7321	7320	0.00023	0.01682	0.0	1000.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-302.53	-26.72	302.73	41.39	0.0	0.0	0.0	0.0
	7323	7320	0.00036	0.02134	0.0	584.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	124.48000000000002	-13.819999999999999	-124.42999999999999	16.96	0.0	0.0	0.0	0.0
	7324	7320	0.00032	0.02884	0.0	577.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	124.48000000000002	-13.819999999999999	-124.42999999999999	18.08	0.0	0.0	0.0	0.0
	7325	7320	0.0003	0.02899	0.0	581.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	124.48000000000002	-13.819999999999999	-124.44	18.1	0.0	0.0	0.0	0.0
	7326	7320	0.00017	0.01413	0.0	568.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	124.48000000000002	-13.819999999999999	-124.46	15.9	0.0	0.0	0.0	0.0
	7320	7422	0.00066	0.00806	0.53536	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	195.02	-110.43	-194.75	56.18	0.0	0.0	0.0	0.0
	7322	7321	0.00198	0.07214	0.0	128.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-98.54	-10.41	98.73	17.25	0.0	0.0	0.0	0.0
	7322	7380	0.00578	0.02527	0.00385	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.54	10.41	-97.99	-8.4	0.0	0.0	0.0	0.0
	7328	7327	0.00161	0.04271	0.0	172.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-72.32	-12.839999999999998	72.41	15.07	0.0	0.0	0.0	0.0
	7329	7327	0.00104	0.04807	0.0	190.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	101.9	32.61	-101.79	-27.52	0.0	0.0	0.0	0.0
	7328	7339	0.01199	0.05341	0.00783	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	72.32	12.839999999999998	-71.7	-10.86	0.0	0.0	0.0	0.0
	7362	7330	0.00719	0.01758	0.0023	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-60.97	-2.48	61.24000000000001	2.93	0.0	0.0	0.0	0.0
	7332	7331	0.00024	0.01699	0.0	1122.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-257.14	-67.41	257.3	79.07	0.0	0.0	0.0	0.0
	7334	7331	0.00083	0.0414	0.0	244.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	7335	7331	0.00017	0.0093	0.0	1106.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	136.05	137.27	-135.99	-134.06	0.0	0.0	0.0	0.0
	7400	7331	8.0e-5	0.00168	0.11713	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1046.9	-87.24	-1046.07	92.44	0.0	0.0	0.0	0.0
	7333	7332	0.00093	0.03886	0.0	280.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-255.56	-20.85	256.17	46.42	0.0	0.0	0.0	0.0
	7333	7332	0.00093	0.03886	0.0	280.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-255.56	-20.85	256.17	46.42	0.0	0.0	0.0	0.0
	7333	7332	0.00093	0.03886	0.0	280.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-255.56	-20.85	256.17	46.42	0.0	0.0	0.0	0.0
	7401	7332	0.00104	0.01017	0.01957	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	64.12	21.01	-64.07	-22.58	0.0	0.0	0.0	0.0
	7336	7418	0.00361	0.02463	0.00419	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	74.46	-19.6	-74.25	20.63	0.0	0.0	0.0	0.0
	7336	7418	0.00361	0.02463	0.00419	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	74.46	-19.6	-74.25	20.63	0.0	0.0	0.0	0.0
	7345	7338	0.0023	0.01602	0.00262	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	67.87	0.02	-67.76	0.4699999999999999	0.0	0.0	0.0	0.0
	7345	7338	0.0023	0.01602	0.00262	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	67.87	0.02	-67.76	0.4699999999999999	0.0	0.0	0.0	0.0
	7342	7341	0.00017	0.01252	0.0	1311.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-804.8	-40.48	805.88	120.29	0.0	0.0	0.0	0.0
	7343	7342	0.00185	0.0832	0.0	190.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-105.90000000000002	-24.41	106.13	34.59	0.0	0.0	0.0	0.0
	7343	7342	0.00185	0.0832	0.0	190.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-105.90000000000002	-24.41	106.13	34.59	0.0	0.0	0.0	0.0
	7342	7409	0.00056	0.00583	0.01986	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	222.59000000000003	3.88	-222.32	-3.06	0.0	0.0	0.0	0.0
	7342	7409	0.00056	0.00583	0.01986	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	222.59000000000003	3.88	-222.32	-3.06	0.0	0.0	0.0	0.0
	7344	7404	0.00903	0.03745	0.00635	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	22.62	-11.62	-22.56	11.25	0.0	0.0	0.0	0.0
	7345	7382	0.00439	0.02833	0.00541	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.66	4.63	-69.45	-3.7599999999999993	0.0	0.0	0.0	0.0
	7345	7382	0.00439	0.02833	0.00541	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	69.66	4.63	-69.45	-3.7599999999999993	0.0	0.0	0.0	0.0
	7347	7346	0.00014	0.00986	0.0	1271.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-556.43	-97.69	556.86	127.83	0.0	0.0	0.0	0.0
	7347	7346	0.00014	0.00986	0.0	1271.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-556.43	-97.69	556.86	127.83	0.0	0.0	0.0	0.0
	7349	7346	8.0e-5	0.00563	0.0	1019.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	313.83	118.99	-313.75	-113.13	0.0	0.0	0.0	0.0
	7350	7346	0.00022	0.01346	0.0	1021.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	313.83	51.580000000000005	-313.62	-38.99	0.0	0.0	0.0	0.0
	7351	7346	0.00031	0.01784	0.0	1018.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	313.83	40.84	-313.54	-24.32	0.0	0.0	0.0	0.0
	7352	7346	0.00034	0.01655	0.0	1025.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	313.83	42.23	-313.51	-26.88	0.0	0.0	0.0	0.0
	7353	7346	0.00019	0.01203	0.0	1225.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	301.05	56.87	-300.88	-46.43	0.0	0.0	0.0	0.0
	7354	7346	6.0e-5	0.00671	0.0	1222.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	301.05	101.56	-300.99	-95.3	0.0	0.0	0.0	0.0
	7355	7346	6.0e-5	0.00677	0.0	1218.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	301.05	100.71	-300.99	-94.41	0.0	0.0	0.0	0.0
	7356	7346	0.00012	0.00609	0.0	1219.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	300.84	108.37	-300.73	-102.61	0.0	0.0	0.0	0.0
	7357	7346	0.00066	0.04067	0.0	287.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	16.3	8.3	-16.3	-8.17	0.0	0.0	0.0	0.0
	7358	7346	0.0003	0.02129	0.0	835.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	225.2	33.8	-225.06	-23.59	0.0	0.0	0.0	0.0
	7359	7346	0.00013	0.00906	0.0	846.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	225.2	74.02	-225.13	-69.31	0.0	0.0	0.0	0.0
	7360	7346	0.00021	0.01514	0.0	844.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	225.2	45.39	-225.1	-38.0	0.0	0.0	0.0	0.0
	7361	7346	0.00026	0.02464	0.0	471.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	102.70000000000002	27.74	-102.66999999999999	-25.17	0.0	0.0	0.0	0.0
	7348	7347	0.00062	0.02698	0.0	407.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-233.42000000000002	-21.26	233.75	35.7	0.0	0.0	0.0	0.0
	7348	7347	0.00062	0.02698	0.0	407.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-233.42000000000002	-21.26	233.75	35.7	0.0	0.0	0.0	0.0
	7380	7363	0.03224	0.13375	0.0227	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	45.75	-6.4	-45.08	6.890000000000001	0.0	0.0	0.0	0.0
	7365	7381	0.00343	0.01423	0.00241	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	89.54	-33.57	-89.22	34.64	0.0	0.0	0.0	0.0
	7367	7366	0.00021	0.01366	0.0	1249.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-597.47	-76.13	598.2	124.15	0.0	0.0	0.0	0.0
	7367	7366	0.00021	0.01366	0.0	1249.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-597.47	-76.13	598.2	124.15	0.0	0.0	0.0	0.0
	7369	7366	0.00053	0.03243	0.0	494.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	107.27	30.79	-107.20999999999998	-27.05	0.0	0.0	0.0	0.0
	7370	7366	0.00065	0.04118	0.0	480.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	107.27	24.77	-107.2	-20.15	0.0	0.0	0.0	0.0
	7371	7366	0.00049	0.03404	0.0	469.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	107.27	29.630000000000003	-107.20999999999998	-25.730000000000004	0.0	0.0	0.0	0.0
	7372	7366	0.00049	0.03162	0.0	484.99999999999994	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	107.27	31.620000000000005	-107.20999999999998	-27.97	0.0	0.0	0.0	0.0
	7373	7366	0.0001	0.01184	0.0	491.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	107.27	54.6	-107.26	-53.0	0.0	0.0	0.0	0.0
	7374	7366	0.0004	0.0255	0.0	487.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	107.27	38.86	-107.22	-35.79	0.0	0.0	0.0	0.0
	7375	7366	0.00045	0.02708	0.0	712.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.66	38.08	-183.51	-29.28	0.0	0.0	0.0	0.0
	7376	7366	0.00035	0.02498	0.0	713.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.66	41.34	-183.55	-33.15	0.0	0.0	0.0	0.0
	7377	7366	0.00031	0.01898	0.0	705.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.66	52.61	-183.56	-46.21	0.0	0.0	0.0	0.0
	7378	7366	0.00036	0.02384	0.0	694.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.66	42.87	-183.54	-35.03	0.0	0.0	0.0	0.0
	7379	7366	0.00031	0.02202	0.0	700.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	183.66	46.24	-183.56	-38.94	0.0	0.0	0.0	0.0
	7366	7400	0.00014	0.00168	0.11182	2295.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	867.57	140.62	-866.55	-140.2	0.0	0.0	0.0	0.0
	7368	7367	0.00086	0.03726	0.0	392.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-226.95	-14.719999999999999	227.39	33.8	0.0	0.0	0.0	0.0
	7368	7367	0.00086	0.03726	0.0	392.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-226.95	-14.719999999999999	227.39	33.8	0.0	0.0	0.0	0.0
	7368	7367	0.00086	0.03726	0.0	392.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-226.95	-14.719999999999999	227.39	33.8	0.0	0.0	0.0	0.0
	7385	7404	0.00674	0.03846	0.00578	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	26.400000000000002	5.15	-26.35	-5.43	0.0	0.0	0.0	0.0
	7390	7389	0.00019	0.01131	0.0	1278.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-177.05	-100.42999999999999	177.13	104.86	0.0	0.0	0.0	0.0
	8030	7389	0.00054	0.00651	0.43275	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-511.17999999999995	-46.8	512.5	16.1	0.0	0.0	0.0	0.0
	7389	8067	0.001	0.01	0.66	2300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	1237.87	108.74	-1223.51	-35.24	0.0	0.0	0.0	0.0
	7391	7390	0.00148	0.044	0.0	127.2	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-59.63	-36.62	59.699999999999996	38.73	0.0	0.0	0.0	0.0
	7396	7410	0.00293	0.01892	0.00361	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-83.57	-2.97	83.78	3.9599999999999995	0.0	0.0	0.0	0.0
	7396	7410	0.00293	0.01892	0.00361	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-83.57	-2.97	83.78	3.9599999999999995	0.0	0.0	0.0	0.0
	7396	7410	0.00293	0.01892	0.00361	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-83.57	-2.97	83.78	3.9599999999999995	0.0	0.0	0.0	0.0
	7403	7398	0.00218	0.01408	0.00269	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	44.56	-10.85	-44.51	10.88	0.0	0.0	0.0	0.0
	7403	7398	0.00218	0.01408	0.00269	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	44.56	-10.85	-44.51	10.88	0.0	0.0	0.0	0.0
	7399	7417	0.00504	0.03508	0.00573	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	51.18000000000001	-29.270000000000003	-51.0	29.92	0.0	0.0	0.0	0.0
	7399	7417	0.00504	0.03508	0.00573	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	51.18000000000001	-29.270000000000003	-51.0	29.92	0.0	0.0	0.0	0.0
	7401	7400	0.00011	0.00786	0.0	1297.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-697.52	-92.37	698.05	129.94	0.0	0.0	0.0	0.0
	7402	7401	0.00049	0.03223	0.0	423.00000000000006	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-260.96	-17.05	261.29	38.77	0.0	0.0	0.0	0.0
	7401	7409	0.00483	0.04717	0.09075	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	158.79	5.91	-157.61	-3.6799999999999997	0.0	0.0	0.0	0.0
	7403	7419	0.00504	0.03445	0.00586	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-86.16	8.18	86.54	-6.17	0.0	0.0	0.0	0.0
	7403	7419	0.00504	0.03445	0.00586	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-86.16	8.18	86.54	-6.17	0.0	0.0	0.0	0.0
	7407	7406	0.0002	0.01441	0.0	1026.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-92.06	-21.56	92.08	22.77	0.0	0.0	0.0	0.0
	7414	7406	0.00034	0.0041	0.275	2295.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-923.56	90.02	926.3	-86.38	0.0	0.0	0.0	0.0
	7408	7407	0.00118	0.08057	0.0	143.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-76.21	-19.23	76.28	24.08	0.0	0.0	0.0	0.0
	7410	7409	0.00054	0.03923	0.0	248.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-214.97000000000003	-27.26	215.22	45.97	0.0	0.0	0.0	0.0
	7410	7409	0.00054	0.03923	0.0	248.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-214.97000000000003	-27.26	215.22	45.97	0.0	0.0	0.0	0.0
	7410	7409	0.00054	0.03923	0.0	248.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-214.97000000000003	-27.26	215.22	45.97	0.0	0.0	0.0	0.0
	7409	7420	0.00502	0.04904	0.09435	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	155.38	-16.94	-154.18	19.08	0.0	0.0	0.0	0.0
	7415	7414	0.0004	0.04372	0.0	239.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	9.17	-17.01	-9.17	17.17	0.0	0.0	0.0	0.0
	7416	7415	0.00128	0.09703	0.0	109.00000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-45.29	-5.29	45.32	7.22	0.0	0.0	0.0	0.0
	7417	7418	0.00278	0.01937	0.00317	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-41.89	4.21	41.94	-4.19	0.0	0.0	0.0	0.0
	7417	7418	0.00278	0.01937	0.00317	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-41.89	4.21	41.94	-4.19	0.0	0.0	0.0	0.0
	7421	7420	0.00106	0.06841	0.0	161.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-115.99999999999999	-15.07	116.14	24.54	0.0	0.0	0.0	0.0
	7421	7420	0.00106	0.06841	0.0	161.4	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-115.99999999999999	-15.07	116.14	24.54	0.0	0.0	0.0	0.0
	7423	7422	0.00014	0.00897	0.0	1350.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-988.1599999999999	-154.72	989.5	240.73	0.0	0.0	0.0	0.0
	7424	7423	0.00105	0.04353	0.0	213.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-198.69	-28.24	199.11	45.65	0.0	0.0	0.0	0.0
	7424	7423	0.00105	0.04353	0.0	213.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-198.69	-28.24	199.11	45.65	0.0	0.0	0.0	0.0
	7424	7423	0.00105	0.04353	0.0	213.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-198.69	-28.24	199.11	45.65	0.0	0.0	0.0	0.0
	7429	7428	0.00026	0.01258	0.0	927.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-144.11	-82.48	144.17	85.75	0.0	0.0	0.0	0.0
	7430	7429	0.00214	0.08887	0.0	133.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-83.62	-17.54	83.78	23.91	0.0	0.0	0.0	0.0
	7432	8003	0.02966	0.07251	0.00949	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-41.34	-9.76	41.86	10.05	0.0	0.0	0.0	0.0
	7432	8037	0.0136	0.05948	0.00906	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	62.89	-1.7399999999999998	-62.36000000000001	3.12	0.0	0.0	0.0	0.0
	7432	8141	0.03471	0.2084	0.02828	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-44.49	5.0	45.17	-3.7800000000000002	0.0	0.0	0.0	0.0
	8003	8001	0.01464	0.06073	0.01031	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-53.849999999999994	24.43	54.339999999999996	-23.5	0.0	0.0	0.0	0.0
	8010	8001	0.01076	0.04467	0.00758	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	65.63	-19.24	-65.15	20.44	0.0	0.0	0.0	0.0
	8028	8002	0.01939	0.04659	0.00632	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-42.31	-3.51	42.66	3.6900000000000004	0.0	0.0	0.0	0.0
	8002	8100	0.00588	0.03355	0.00504	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-54.47	-7.03	54.64	7.490000000000001	0.0	0.0	0.0	0.0
	8005	8004	0.00029	0.01244	0.0	459.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-173.48	33.2	173.57	-29.549999999999997	0.0	0.0	0.0	0.0
	8005	8004	0.00029	0.01244	0.0	459.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-173.48	33.2	173.57	-29.549999999999997	0.0	0.0	0.0	0.0
	8097	8004	0.0073	0.05215	0.09507	443.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	59.98	-9.35	-59.73	1.1	0.0	0.0	0.0	0.0
	8005	8023	0.00379	0.02588	0.0044	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	91.11	14.08	-90.8	-12.47	0.0	0.0	0.0	0.0
	8005	8023	0.00379	0.02588	0.0044	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	91.11	14.08	-90.8	-12.47	0.0	0.0	0.0	0.0
	8137	8005	0.02182	0.09544	0.01454	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-61.91	-6.09	62.74000000000001	8.19	0.0	0.0	0.0	0.0
	8006	8007	0.00768	0.04613	0.00626	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	35.71	27.940000000000005	-35.56	-27.690000000000005	0.0	0.0	0.0	0.0
	8006	8134	0.00667	0.02973	0.00436	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-73.11	36.47	73.54	-35.05	0.0	0.0	0.0	0.0
	8007	8017	0.00629	0.03774	0.00512	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	5.5	19.17	-5.47	-19.54	0.0	0.0	0.0	0.0
	8008	8053	0.01567	0.09407	0.01277	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.26	3.0	27.38	-3.53	0.0	0.0	0.0	0.0
	8081	8008	0.02514	0.06143	0.00804	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	12.05	13.530000000000001	-11.96	-14.11	0.0	0.0	0.0	0.0
	8009	8104	0.01187	0.06777	0.01018	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	7.470000000000001	-22.85	-7.41	22.19	0.0	0.0	0.0	0.0
	8086	8010	0.0146	0.0834	0.01253	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.5	-9.53	-20.43	8.63	0.0	0.0	0.0	0.0
	8010	8103	0.00735	0.04411	0.00599	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-50.59	9.07	50.78	-8.58	0.0	0.0	0.0	0.0
	8045	8011	0.00606	0.03914	0.00747	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	79.43	12.17	-79.05	-10.48	0.0	0.0	0.0	0.0
	8045	8011	0.00606	0.03914	0.00747	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	79.43	12.17	-79.05	-10.48	0.0	0.0	0.0	0.0
	8072	8011	0.00722	0.05031	0.00822	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-129.62	-5.45	130.86	13.23	0.0	0.0	0.0	0.0
	8012	8032	0.00861	0.03768	0.00574	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-17.86	-7.79	17.89	7.33	0.0	0.0	0.0	0.0
	8104	8012	0.01361	0.05953	0.00907	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-10.24	-6.49	10.26	5.64	0.0	0.0	0.0	0.0
	8026	8013	0.01793	0.10765	0.01461	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-6.93	-10.64	6.950000000000001	9.34	0.0	0.0	0.0	0.0
	8013	8039	0.02164	0.12994	0.01763	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-3.7000000000000006	4.51	3.71	-6.24	0.0	0.0	0.0	0.0
	8013	8136	0.01354	0.05923	0.00902	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-63.28	19.91	63.86999999999999	-18.24	0.0	0.0	0.0	0.0
	8014	8037	0.01899	0.08308	0.01265	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-50.580000000000005	7.23	51.080000000000005	-6.32	0.0	0.0	0.0	0.0
	8118	8014	0.01481	0.08893	0.01207	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.22	11.53	35.43	-11.52	0.0	0.0	0.0	0.0
	8111	8015	0.02139	0.05228	0.00685	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	29.630000000000003	-1.8399999999999999	-29.45	1.59	0.0	0.0	0.0	0.0
	8015	8150	0.00949	0.05422	0.00815	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	5.52	-8.37	-5.51	7.59	0.0	0.0	0.0	0.0
	8016	8122	0.03388	0.08282	0.01084	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	17.22	2.24	-17.13	-3.1400000000000006	0.0	0.0	0.0	0.0
	8016	8152	0.00375	0.01641	0.0025	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-87.09	37.78	87.41	-36.65	0.0	0.0	0.0	0.0
	8017	8040	0.01458	0.08752	0.01188	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-12.97	14.32	13.019999999999998	-15.160000000000002	0.0	0.0	0.0	0.0
	8019	8018	0.00115	0.03658	0.0	360.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-208.65	35.39	209.13999999999996	-19.95	0.0	0.0	0.0	0.0
	8019	8018	0.00115	0.03658	0.0	360.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-208.65	35.39	209.13999999999996	-19.95	0.0	0.0	0.0	0.0
	8127	8018	0.00839	0.08205	0.15788	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	193.49	-2.87	-190.53	15.15	0.0	0.0	0.0	0.0
	8018	8133	0.00093	0.00905	0.01742	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-227.74	24.74	228.21000000000004	-22.02	0.0	0.0	0.0	0.0
	8019	8052	0.00643	0.02664	0.00452	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	70.59	23.4	-70.26	-22.49	0.0	0.0	0.0	0.0
	8019	8100	0.0068	0.043	0.0058	150.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	46.95	11.35	-46.8	-11.01	0.0	0.0	0.0	0.0
	8019	8135	0.00212	0.0148	0.00242	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.32	24.15	-98.12	-22.97	0.0	0.0	0.0	0.0
	8019	8135	0.00212	0.0148	0.00242	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	98.32	24.15	-98.12	-22.97	0.0	0.0	0.0	0.0
	8020	8029	0.01833	0.0817	0.01198	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.13	-0.8100000000000002	-20.05	-0.04	0.0	0.0	0.0	0.0
	8020	8040	0.02253	0.09344	0.01586	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-47.9	12.73	48.46	-11.96	0.0	0.0	0.0	0.0
	8020	8153	0.01361	0.08173	0.01109	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	8.23	-3.88	-8.21	2.84	0.0	0.0	0.0	0.0
	8020	8154	0.04852	0.1186	0.01553	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	2.19	-12.960000000000003	-2.12	11.59	0.0	0.0	0.0	0.0
	8022	8021	0.06068	0.14832	0.01942	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-9.93	7.23	10.02	-9.03	0.0	0.0	0.0	0.0
	8021	8041	0.01109	0.0485	0.00739	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	87.29	-18.63	-86.45	21.57	0.0	0.0	0.0	0.0
	8021	8119	0.01573	0.06526	0.01107	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-108.05	24.61	109.92	-18.04	0.0	0.0	0.0	0.0
	8022	8150	0.05259	0.12855	0.01683	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	3.04	8.36	-3.0	-10.0	0.0	0.0	0.0	0.0
	8024	8023	0.01105	0.18799	0.0	47.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	33.0	0.0	-32.89	1.95	0.0	0.0	0.0	0.0
	8023	8111	0.00548	0.03542	0.00676	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	107.24000000000001	11.5	-106.64	-8.26	0.0	0.0	0.0	0.0
	8023	8111	0.00548	0.03542	0.00676	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	107.24000000000001	11.5	-106.64	-8.26	0.0	0.0	0.0	0.0
	8025	8055	0.04211	0.10294	0.01348	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-30.29	19.14	30.81	-19.27	0.0	0.0	0.0	0.0
	8025	8121	0.03375	0.08251	0.0108	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-25.759999999999998	24.4	26.170000000000005	-24.52	0.0	0.0	0.0	0.0
	8025	8151	0.02868	0.1722	0.02337	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	5.28	-3.92	-5.27	1.51	0.0	0.0	0.0	0.0
	8026	8154	0.02053	0.05018	0.00657	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-48.16	-4.96	48.64	5.49	0.0	0.0	0.0	0.0
	8100	8027	0.00732	0.03203	0.00488	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-78.24	24.95	78.71	-23.38	0.0	0.0	0.0	0.0
	8027	8134	0.00435	0.02974	0.00506	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-118.08000000000001	12.23	118.67000000000002	-8.73	0.0	0.0	0.0	0.0
	8146	8028	0.02838	0.06936	0.00908	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-18.15	2.63	18.25	-3.3099999999999996	0.0	0.0	0.0	0.0
	8073	8029	0.02002	0.08756	0.01333	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	5.62	5.98	-5.6	-7.23	0.0	0.0	0.0	0.0
	8031	8030	7.0e-5	0.00828	0.0	1036.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-92.77	-63.190000000000005	92.78	64.17	0.0	0.0	0.0	0.0
	8033	8030	0.00029	0.02168	0.0	826.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8034	8030	0.00021	0.01721	0.0	818.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8035	8030	0.00021	0.01536	0.0	830.0000000000001	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8036	8030	0.00021	0.01615	0.0	819.9999999999999	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8158	8030	0.00069	0.0084	0.55816	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-417.27	-28.54	418.40000000000003	-17.37	0.0	0.0	0.0	0.0
	8032	8031	0.00099	0.03425	0.0	400.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-170.42	-15.299999999999999	170.7	24.9	0.0	0.0	0.0	0.0
	8143	8032	0.017	0.07576	0.01111	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-73.63	17.13	74.56	-14.12	0.0	0.0	0.0	0.0
	8038	8066	0.01227	0.05467	0.00802	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-35.48	5.14	35.64	-5.24	0.0	0.0	0.0	0.0
	8038	8124	0.01143	0.06861	0.00931	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	14.31	-15.560000000000002	-14.26	14.92	0.0	0.0	0.0	0.0
	8039	8081	0.01342	0.07667	0.01152	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-16.32	2.66	16.36	-3.61	0.0	0.0	0.0	0.0
	8040	8072	0.02142	0.09547	0.014	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-58.72999999999999	16.65	59.540000000000006	-14.41	0.0	0.0	0.0	0.0
	8109	8040	0.015	0.088	0.012	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.91	-6.11	-20.84	5.35	0.0	0.0	0.0	0.0
	8041	8063	0.02127	0.05109	0.00693	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	33.67	15.49	-33.39	-15.52	0.0	0.0	0.0	0.0
	8111	8042	0.02452	0.05992	0.00785	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	39.58	3.47	-39.21	-3.34	0.0	0.0	0.0	0.0
	8118	8042	0.02735	0.16423	0.02229	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-11.85	2.4	11.89	-4.4	0.0	0.0	0.0	0.0
	8044	8043	9.0e-5	0.00881	0.0	1072.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-479.91	-12.53	480.11	32.13	0.0	0.0	0.0	0.0
	8046	8043	0.00013	0.01356	0.0	606.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	51.800000000000004	-19.17	-51.800000000000004	19.57	0.0	0.0	0.0	0.0
	8047	8043	0.00021	0.01156	0.0	613.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8048	8043	0.00055	0.02691	0.0	598.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	51.800000000000004	76.41	-51.76	-74.29	0.0	0.0	0.0	0.0
	8049	8043	0.00017	0.00903	0.0	608.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	51.800000000000004	-19.17	-51.800000000000004	19.44	0.0	0.0	0.0	0.0
	8050	8043	0.00032	0.0182	0.0	618.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8051	8043	0.00013	0.00831	0.0	608.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8043	8067	0.0004	0.00819	0.57108	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-988.68	45.25	992.46	-27.339999999999996	0.0	0.0	0.0	0.0
	8045	8044	0.00042	0.02402	0.0	388.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-249.30000000000004	0.55	249.56	13.94	0.0	0.0	0.0	0.0
	8147	8044	0.00245	0.02399	0.04616	647.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-229.1	8.94	230.35000000000002	-1.41	0.0	0.0	0.0	0.0
	8045	8091	0.02272	0.09941	0.01514	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	55.48	-26.91	-54.65	28.96	0.0	0.0	0.0	0.0
	8045	8144	0.01434	0.08609	0.01168	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	34.96	2.02	-34.78	-2.19	0.0	0.0	0.0	0.0
	8081	8052	0.01891	0.04622	0.00605	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-54.459999999999994	-17.3	55.06999999999999	18.18	0.0	0.0	0.0	0.0
	8053	8065	0.0229	0.10022	0.01526	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-68.65	6.81	69.76	-3.45	0.0	0.0	0.0	0.0
	8053	8153	0.01818	0.10383	0.0156	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.31	-9.22	-20.22	8.19	0.0	0.0	0.0	0.0
	8054	8092	0.00962	0.05775	0.00784	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.31	-14.74	-24.23	14.42	0.0	0.0	0.0	0.0
	8132	8054	0.01211	0.06914	0.01039	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	40.68	-9.97	-40.47	10.16	0.0	0.0	0.0	0.0
	8055	8098	0.011	0.078	0.013	220.00000000000003	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-78.94	9.37	79.61	-5.98	0.0	0.0	0.0	0.0
	8121	8055	0.02807	0.06863	0.00899	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-14.29	-1.12	14.34	0.33	0.0	0.0	0.0	0.0
	8056	8089	0.0071	0.04055	0.00609	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-20.13	7.980000000000001	20.16	-8.44	0.0	0.0	0.0	0.0
	8056	8138	0.00777	0.04664	0.00633	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	9.58	-10.97	-9.56	10.4	0.0	0.0	0.0	0.0
	8058	8057	0.00019	0.02064	0.0	491.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	49.21	-37.93	-49.2	38.69	0.0	0.0	0.0	0.0
	8060	8057	0.00013	0.00977	0.0	1157.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8061	8057	0.00019	0.01179	0.0	1152.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8057	8112	0.0013	0.01581	1.05006	2020.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	233.36	-103.06	-232.66	0.09	0.0	0.0	0.0	0.0
	8059	8058	0.00191	0.06531	0.0	143.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-56.42	-4.06	56.48	6.08	0.0	0.0	0.0	0.0
	8058	8068	0.00454	0.04438	0.0854	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-226.73000000000002	23.27	229.0	-9.93	0.0	0.0	0.0	0.0
	8058	8147	0.00321	0.03142	0.06046	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	121.04000000000002	8.57	-120.58	-10.36	0.0	0.0	0.0	0.0
	8064	8059	0.00422	0.01881	0.00276	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-56.28999999999999	-3.7599999999999993	56.42	4.06	0.0	0.0	0.0	0.0
	8062	8098	0.00445	0.01944	0.00296	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	17.02	-7.580000000000001	-17.01	7.33	0.0	0.0	0.0	0.0
	8119	8062	0.01516	0.06756	0.00991	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	27.33	-5.23	-27.22	4.69	0.0	0.0	0.0	0.0
	8101	8063	0.01764	0.10595	0.01438	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	24.85	-4.36	-24.74	3.5699999999999994	0.0	0.0	0.0	0.0
	8063	8125	0.03529	0.08625	0.01129	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-11.25	-7.7	11.31	6.7	0.0	0.0	0.0	0.0
	8144	8064	0.01683	0.06982	0.01185	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-34.86	1.8799999999999997	35.06	-2.26	0.0	0.0	0.0	0.0
	8065	8149	0.00226	0.01459	0.00278	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-31.989999999999995	4.95	32.01	-5.08	0.0	0.0	0.0	0.0
	8065	8149	0.00226	0.01459	0.00278	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-31.989999999999995	4.95	32.01	-5.08	0.0	0.0	0.0	0.0
	8066	8093	0.04293	0.19131	0.02805	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-27.12	-1.79	27.440000000000005	0.34	0.0	0.0	0.0	0.0
	8142	8066	0.01064	0.0474	0.00695	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	11.77	-6.7299999999999995	-11.75	6.12	0.0	0.0	0.0	0.0
	8068	8067	0.00035	0.03434	0.0	285.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-116.13	9.41	116.18000000000002	-4.96	0.0	0.0	0.0	0.0
	8070	8067	0.00016	0.01452	0.0	1325.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8071	8067	0.00014	0.01049	0.0	1314.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	277.47	-112.84	-277.35	122.07999999999998	0.0	0.0	0.0	0.0
	8069	8068	0.00074	0.05407	0.0	143.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-59.29	5.41	59.31000000000001	-3.5900000000000003	0.0	0.0	0.0	0.0
	8068	8083	0.00329	0.03216	0.06187	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-172.18	4.11	173.11	-1.49	0.0	0.0	0.0	0.0
	8103	8069	0.01048	0.04673	0.00685	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-58.93000000000001	6.27	59.29	-5.41	0.0	0.0	0.0	0.0
	8073	8108	0.01751	0.10003	0.01503	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	6.3	-8.83	-6.280000000000001	7.429999999999999	0.0	0.0	0.0	0.0
	8136	8073	0.015	0.088	0.012	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	31.11	2.19	-30.97	-2.54	0.0	0.0	0.0	0.0
	8075	8074	0.00028	0.02981	0.0	550.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-207.9	6.94	208.01	5.23	0.0	0.0	0.0	0.0
	8075	8074	0.00028	0.02981	0.0	550.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-207.9	6.94	208.01	5.23	0.0	0.0	0.0	0.0
	8077	8074	0.00016	0.01864	0.0	806.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	234.90000000000003	3.3099999999999996	-234.82	6.39	0.0	0.0	0.0	0.0
	8078	8074	0.00029	0.01964	0.0	818.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	234.90000000000003	2.09	-234.75	8.13	0.0	0.0	0.0	0.0
	8079	8074	0.0002	0.0153	0.0	818.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	234.90000000000003	1.49	-234.80000000000004	6.47	0.0	0.0	0.0	0.0
	8080	8074	0.00022	0.01762	0.0	814.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	234.90000000000003	2.15	-234.79000000000002	7.01	0.0	0.0	0.0	0.0
	8076	8075	0.00099	0.04033	0.0	320.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-186.21	4.31	186.54	8.96	0.0	0.0	0.0	0.0
	8075	8097	0.00445	0.03181	0.05799	740.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	229.25	-22.84	-227.03000000000003	32.59	0.0	0.0	0.0	0.0
	8119	8076	0.00591	0.0412	0.00674	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.62	4.84	93.11	-2.15	0.0	0.0	0.0	0.0
	8119	8076	0.00591	0.0412	0.00674	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-92.62	4.84	93.11	-2.15	0.0	0.0	0.0	0.0
	8083	8082	0.00031	0.01574	0.0	1134.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-302.45	-17.86	302.72	31.540000000000003	0.0	0.0	0.0	0.0
	8087	8082	8.0e-5	0.00888	0.0	1315.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8088	8082	8.0e-5	0.00591	0.0	1307.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	269.31	132.49	-269.24	-127.56	0.0	0.0	0.0	0.0
	8155	8082	0.00016	0.00337	0.23512	2768.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-539.28	-62.33	539.73	46.66	0.0	0.0	0.0	0.0
	8084	8083	0.00236	0.06305	0.0	184.8	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-128.95	-9.14	129.34	19.35	0.0	0.0	0.0	0.0
	8085	8084	0.00092	0.02498	0.0	231.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-41.79	2.38	41.81	-1.96	0.0	0.0	0.0	0.0
	8086	8085	0.00184	0.06658	0.0	204.99999999999997	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-41.76	3.51	41.79	-2.38	0.0	0.0	0.0	0.0
	8089	8135	0.00521	0.03628	0.00593	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-20.81	1.18	20.84	-1.6500000000000001	0.0	0.0	0.0	0.0
	8089	8135	0.00521	0.03628	0.00593	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-20.81	1.18	20.84	-1.6500000000000001	0.0	0.0	0.0	0.0
	8090	8092	0.01569	0.08961	0.01347	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-17.04	15.54	17.12	-16.43	0.0	0.0	0.0	0.0
	8151	8090	0.01339	0.08041	0.01091	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-1.78	19.0	1.83	-19.85	0.0	0.0	0.0	0.0
	8091	8109	0.07888	0.19284	0.02525	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	42.78	3.01	-41.41	-2.23	0.0	0.0	0.0	0.0
	8106	8093	0.018	0.078	0.012	150.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-22.0	-7.490000000000001	22.1	6.67	0.0	0.0	0.0	0.0
	8093	8128	0.01795	0.07854	0.01196	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-54.44	-8.4	54.97	9.45	0.0	0.0	0.0	0.0
	8095	8094	0.00041	0.03017	0.0	317.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-162.38	-31.59	162.5	39.88	0.0	0.0	0.0	0.0
	8094	8139	0.00069	0.00679	0.01307	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	170.21	30.829999999999995	-170.01	-30.159999999999997	0.0	0.0	0.0	0.0
	8094	8159	0.00239	0.02336	0.04495	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	19.14	-92.59	-18.94	89.87	0.0	0.0	0.0	0.0
	8095	8140	0.01066	0.02604	0.00341	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	15.57	-10.01	-15.53	9.76	0.0	0.0	0.0	0.0
	8096	8110	0.0448	0.10762	0.0146	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-41.43	-2.31	42.2	2.67	0.0	0.0	0.0	0.0
	8096	8153	0.0128	0.07686	0.01043	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	30.260000000000005	-0.8500000000000001	-30.15	0.52	0.0	0.0	0.0	0.0
	8098	8097	0.00373	0.10051	0.0	117.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-62.61	-1.35	62.74000000000001	5.12	0.0	0.0	0.0	0.0
	8099	8097	0.00303	0.097	0.0	184.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	85.5	0.0	-85.29	6.709999999999999	0.0	0.0	0.0	0.0
	8097	8113	0.00194	0.01386	0.02527	800.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	189.59	-35.07	-188.91	37.26	0.0	0.0	0.0	0.0
	8138	8100	0.01582	0.03801	0.00516	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-28.970000000000002	33.23	29.26	-33.07	0.0	0.0	0.0	0.0
	8101	8137	0.01472	0.08841	0.012	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-37.39	0.8100000000000002	37.59	-0.8	0.0	0.0	0.0	0.0
	8102	8157	0.00742	0.03309	0.00485	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-24.13	-6.06	24.17	5.76	0.0	0.0	0.0	0.0
	8106	8105	0.00098	0.05869	0.0	190.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-112.23999999999998	-20.16	112.36	27.699999999999996	0.0	0.0	0.0	0.0
	8105	8127	0.00276	0.02696	0.05188	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-112.36	-27.699999999999996	112.72	25.66	0.0	0.0	0.0	0.0
	8142	8106	0.01907	0.08501	0.01247	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-34.13	0.39	34.35	-0.66	0.0	0.0	0.0	0.0
	8128	8107	0.01223	0.05352	0.00815	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	125.73	-20.2	-123.87000000000002	27.47	0.0	0.0	0.0	0.0
	8145	8107	0.01849	0.08086	0.01231	250.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-112.36	7.04	114.66000000000001	1.71	0.0	0.0	0.0	0.0
	8153	8108	0.013	0.054	0.027	186.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	20.03	-22.48	-19.92	20.23	0.0	0.0	0.0	0.0
	8109	8123	0.00627	0.0358	0.00538	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-31.269999999999996	-6.32	31.33	6.16	0.0	0.0	0.0	0.0
	8124	8110	0.00917	0.05504	0.00747	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	63.05	-31.34	-62.61	33.23	0.0	0.0	0.0	0.0
	8111	8125	0.01474	0.0885	0.01201	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	56.95	-9.79	-56.47	11.42	0.0	0.0	0.0	0.0
	8113	8112	9.0e-5	0.00481	0.0	1290.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-338.03	-58.59000000000001	338.13	63.93	0.0	0.0	0.0	0.0
	8115	8112	0.00071	0.04514	0.0	273.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8116	8112	0.00024	0.01298	0.0	1026.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	0.0	0.0	0.0	0.0	0.0	0.0	0.0	0.0
	8117	8112	0.00025	0.01118	0.0	1034.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	105.51000000000002	65.61	-105.47	-64.02	0.0	0.0	0.0	0.0
	8114	8113	0.00077	0.03155	0.0	190.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-116.38	-8.63	116.48	12.710000000000003	0.0	0.0	0.0	0.0
	8113	8133	0.003	0.0312	0.10631	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	205.23	4.31	-204.04	-3.08	0.0	0.0	0.0	0.0
	8113	8133	0.003	0.0312	0.10631	750.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	205.23	4.31	-204.04	-3.08	0.0	0.0	0.0	0.0
	8121	8114	0.01148	0.07843	0.01334	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-91.05	3.2199999999999998	91.97	1.71	0.0	0.0	0.0	0.0
	8118	8151	0.01924	0.11555	0.01568	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	10.45	-24.3	-10.32	23.44	0.0	0.0	0.0	0.0
	8120	8122	0.03382	0.08268	0.01083	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	12.34	4.19	-12.29	-5.19	0.0	0.0	0.0	0.0
	8120	8140	0.01216	0.07301	0.00991	170.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-60.870000000000005	55.02	61.64999999999999	-51.36999999999999	0.0	0.0	0.0	0.0
	8120	8141	0.0166	0.06885	0.01168	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	66.82	3.84	-66.12	-2.15	0.0	0.0	0.0	0.0
	8143	8120	0.01659	0.07254	0.01105	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	50.68	-23.63	-50.19	24.62	0.0	0.0	0.0	0.0
	8149	8123	0.00474	0.02711	0.00407	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	48.98	11.4	-48.86	-11.12	0.0	0.0	0.0	0.0
	8127	8126	0.00011	0.00797	0.0	1175.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-243.51	-9.37	243.56999999999996	13.83	0.0	0.0	0.0	0.0
	8127	8126	0.00011	0.00797	0.0	1175.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-243.51	-9.37	243.56999999999996	13.83	0.0	0.0	0.0	0.0
	8129	8126	8.0e-5	0.00487	0.0	1190.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	475.2	-48.69	-475.0299999999999	59.160000000000004	0.0	0.0	0.0	0.0
	8130	8126	0.00026	0.01215	0.0	1192.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	475.2	-15.7	-474.65000000000003	41.59	0.0	0.0	0.0	0.0
	8131	8126	0.0001	0.00621	0.0	1173.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	475.2	-37.17	-474.99	50.470000000000006	0.0	0.0	0.0	0.0
	8128	8127	0.0004	0.02178	0.0	286.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-180.7	10.74	180.82	-4.04	0.0	0.0	0.0	0.0
	8132	8144	0.02494	0.10345	0.01756	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-62.61	3.7599999999999993	63.6	-1.41	0.0	0.0	0.0	0.0
	8134	8133	0.00067	0.03526	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-151.85	6.09	152.0	1.7000000000000002	0.0	0.0	0.0	0.0
	8134	8133	0.00067	0.03526	0.0	300.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-151.85	6.09	152.0	1.7000000000000002	0.0	0.0	0.0	0.0
	8133	8147	0.00702	0.06865	0.13208	548.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-124.14	24.76	125.24	-27.67	0.0	0.0	0.0	0.0
	8154	8135	0.00895	0.03991	0.00585	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-72.83	-24.53	73.35	26.239999999999995	0.0	0.0	0.0	0.0
	8136	8145	0.01057	0.04623	0.00704	149.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-105.03	13.209999999999999	106.21000000000001	-8.79	0.0	0.0	0.0	0.0
	8138	8146	0.02103	0.12014	0.01805	98.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	32.02	16.4	-31.759999999999998	-16.77	0.0	0.0	0.0	0.0
	8140	8139	0.00037	0.02517	0.0	365.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-169.9	-22.75	170.01	30.159999999999997	0.0	0.0	0.0	0.0
	8148	8147	0.00049	0.03635	0.0	201.29999999999998	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-112.16	-10.01	112.22000000000001	14.540000000000001	0.0	0.0	0.0	0.0
	8148	8147	0.00049	0.03635	0.0	201.29999999999998	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-112.16	-10.01	112.22000000000001	14.540000000000001	0.0	0.0	0.0	0.0
	8149	8148	0.00259	0.0686	0.0	254.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-112.99999999999999	-1.25	113.32	9.98	0.0	0.0	0.0	0.0
	8152	8160	0.00538	0.03751	0.00613	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.88	11.76	67.11	-10.76	0.0	0.0	0.0	0.0
	8152	8160	0.00538	0.03751	0.00613	221.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-66.88	11.76	67.11	-10.76	0.0	0.0	0.0	0.0
	8156	8155	0.00077	0.04753	0.0	500.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-48.61	-4.47	48.63	5.54	0.0	0.0	0.0	0.0
	8158	8155	0.0005	0.005	0.33	2300.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	201.77	11.68	-201.57	-44.8	0.0	0.0	0.0	0.0
	8157	8156	0.0013	0.06678	0.0	240.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-57.78	-11.95	57.82000000000001	14.19	0.0	0.0	0.0	0.0
	8156	8159	0.00621	0.04434	0.08084	600.0	0.0	0.0	0	0	1	-60.0001403060998	60.0001403060998	-9.21	-9.72	9.21	1.22	0.0	0.0	0.0	0.0
	8159	8158	0.00013	0.01364	0.0	1204.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-215.45000000000002	-10.88	215.49999999999997	16.86	0.0	0.0	0.0	0.0
	8160	8159	0.0008	0.05008	0.0	377.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-112.49	-2.09	112.59000000000002	8.11	0.0	0.0	0.0	0.0
	8160	8159	0.0008	0.05008	0.0	377.0	0.0	0.0	1.0	0.0	1	-60.0001403060998	60.0001403060998	-112.49	-2.09	112.59000000000002	8.11	0.0	0.0	0.0	0.0
];

%%-----  OPF Data  -----%%
%% cost data
%    1    startup    shutdown    n    x1    y1    ...    xn    yn
%    2    startup    shutdown    n    c(n-1)    ...    c0
mpc.gencost = [
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.001
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.0
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
	2	0.0	0.0	1	0.002
];

%% bus names
mpc.bus_name = {
	'ODESSA 2 0'
	'PRESIDIO 2 0'
	'O DONNELL 1 0'
	'O DONNELL 1 1'
	'BIG SPRING 5 0'
	'BIG SPRING 5 1'
	'VAN HORN 0'
	'IRAAN 2 0'
	'IRAAN 2 1'
	'PRESIDIO 1 0'
	'PRESIDIO 1 1'
	'SANDERSON 0'
	'MONAHANS 2 0'
	'GRANDFALLS 0'
	'MARFA 0'
	'GARDEN CITY 0'
	'ODESSA 4 0'
	'NOTREES 0'
	'MIDLAND 4 0'
	'BIG SPRING 1 0'
	'BIG SPRING 1 1'
	'O DONNELL 2 0'
	'O DONNELL 2 1'
	'ODESSA 6 0'
	'BIG SPRINGS 0'
	'BIG SPRINGS 1'
	'MIDLAND 2 0'
	'COAHOMA 0'
	'MIDLAND 3 0'
	'ALPINE 0'
	'FORT DAVIS 0'
	'MCCAMEY 1 0'
	'MCCAMEY 1 1'
	'BIG SPRING 4 0'
	'BIG SPRING 4 1'
	'CRANE 0'
	'ODESSA 5 0'
	'FORT STOCKTON 1 0'
	'FORT STOCKTON 1 1'
	'ANDREWS 0'
	'FORSAN 0'
	'FORSAN 1'
	'FORSAN 2'
	'BIG LAKE 0'
	'MIDLAND 5 0'
	'OZONA 0'
	'MONAHANS 1 0'
	'MONAHANS 1 1'
	'MONAHANS 1 2'
	'MONAHANS 1 3'
	'MONAHANS 1 4'
	'MONAHANS 1 5'
	'MONAHANS 1 6'
	'STANTON 0'
	'ODONNELL 0'
	'LENORAH 0'
	'LENORAH 1'
	'IRAAN 3 0'
	'IRAAN 3 1'
	'IRAAN 3 2'
	'BIG SPRING 6 0'
	'BIG SPRING 6 1'
	'BIG SPRING 6 2'
	'ODESSA 3 0'
	'BIG SPRING 3 0'
	'BIG SPRING 3 1'
	'BIG SPRING 7 0'
	'MIDLAND 1 0'
	'IRAAN 1 0'
	'IRAAN 1 1'
	'ODESSA 1 0'
	'ODESSA 1 1'
	'ODESSA 1 2'
	'ODESSA 1 3'
	'ODESSA 1 4'
	'ODESSA 1 5'
	'ODESSA 1 6'
	'ODESSA 1 7'
	'ODESSA 1 8'
	'ODESSA 1 9'
	'ODESSA 1 10'
	'FORT STOCKTON 2 0'
	'FORT STOCKTON 3 0'
	'BIG SPRING 2 0'
	'KERMIT 0'
	'PECOS 0'
	'SHEFFIELD 0'
	'MCCAMEY 2 0'
	'LAMESA 0'
	'GOLDSMITH 0'
	'RALLS 2 0'
	'PARIS 3 0'
	'SAVOY 0'
	'SAVOY 1'
	'SAVOY 2'
	'SAVOY 3'
	'SAVOY 4'
	'HONEY GROVE 0'
	'MEMPHIS 0'
	'IOWA PARK 0'
	'VERNON 2 0'
	'PANHANDLE 2 0'
	'PANHANDLE 2 1'
	'PANHANDLE 2 2'
	'CHILDRESS 0'
	'FORESTBURG 0'
	'SHERMAN 3 0'
	'PANHANDLE 4 0'
	'PANHANDLE 4 1'
	'PANHANDLE 4 2'
	'WICHITA FALLS 6 0'
	'PARIS 2 0'
	'PARIS 2 1'
	'PARIS 2 2'
	'PARIS 2 3'
	'WICHITA FALLS 4 0'
	'WHEELER 0'
	'DEPORT 0'
	'WICHITA FALLS 3 0'
	'SILVERTON 0'
	'BONHAM 0'
	'MATADOR 0'
	'ARTHUR CITY 0'
	'LEONARD 0'
	'GORDONVILLE 0'
	'KNOX CITY 0'
	'WICHITA FALLS 7 0'
	'LINDSAY 0'
	'ECTOR 0'
	'SUNSET 0'
	'CLARKSVILLE 0'
	'PANHANDLE 3 0'
	'PANHANDLE 3 1'
	'SADLER 0'
	'WHITESBORO 0'
	'SHEPPARD AFB 0'
	'POTTSBORO 0'
	'BELLS 0'
	'CROSBYTON 0'
	'ELECTRA 0'
	'PATTONVILLE 0'
	'HENRIETTA 0'
	'PANHANDLE 6 0'
	'BOWIE 0'
	'WICHITA FALLS 1 0'
	'WICHITA FALLS 1 1'
	'WICHITA FALLS 1 2'
	'WICHITA FALLS 1 3'
	'WHITE DEER 0'
	'WHITE DEER 1'
	'ROXTON 0'
	'VERNON 1 0'
	'VERNON 1 1'
	'DENISON 2 0'
	'SUMNER 0'
	'GAINESVILLE 0'
	'ASPERMONT 0'
	'WICHITA FALLS 5 0'
	'WINDTHORST 0'
	'HOWE 0'
	'ARCHER 2 0'
	'ARCHER 2 1'
	'COLLINSVILLE 0'
	'JAYTON 0'
	'JAYTON 1'
	'JAYTON 2'
	'JAYTON 3'
	'MUENSTER 1 0'
	'MUENSTER 1 1'
	'PADUCAH 0'
	'NOCONA 0'
	'DODD CITY 0'
	'WICHITA FALLS 2 0'
	'WICHITA FALLS 2 1'
	'WICHITA FALLS 2 2'
	'WICHITA FALLS 2 3'
	'MONTAGUE 0'
	'SPUR 0'
	'ARCHER 1 0'
	'ARCHER 1 1'
	'ANNONA 0'
	'SEYMOUR 0'
	'DENISON 1 0'
	'PANHANDLE 5 0'
	'PANHANDLE 5 1'
	'PANHANDLE 5 2'
	'RALLS 1 0'
	'RALLS 1 1'
	'RALLS 1 2'
	'RALLS 1 3'
	'RALLS 1 4'
	'SHERMAN 1 0'
	'SHERMAN 1 1'
	'SHERMAN 1 2'
	'SHERMAN 1 3'
	'SHERMAN 1 4'
	'WHITEWRIGHT 0'
	'SHERMAN 2 0'
	'ROCHESTER 0'
	'BURKBURNETT 0'
	'MUENSTER 2 0'
	'ARCHER CITY 0'
	'PETROLIA 0'
	'PARIS 1 0'
	'PARIS 1 1'
	'PARIS 1 2'
	'PARIS 1 3'
	'PARIS 1 4'
	'PARIS 1 5'
	'PARIS 1 6'
	'PARIS 1 7'
	'BAGWELL 0'
	'TELEPHONE 0'
	'PANHANDLE 1 0'
	'VAN ALSTYNE 0'
	'TIOGA 0'
	'VALLEY VIEW 0'
	'MIAMI 0'
	'MIAMI 1'
	'TRENTON 0'
	'HASKELL 0'
	'HASKELL 1'
	'HASKELL 2'
	'SAINT JO 0'
	'KERRVILLE 0'
	'KERRVILLE 1'
	'SWEETWATER 4 0'
	'SWEETWATER 4 1'
	'LEAKEY 0'
	'HAMLIN 0'
	'MERKEL 3 0'
	'COLEMAN 0'
	'SONORA 0'
	'CAMP WOOD 0'
	'LLANO 0'
	'WILLOW CITY 0'
	'ABILENE 4 0'
	'KINGSLAND 0'
	'ROSCOE 6 0'
	'BLACKWELL 0'
	'BLACKWELL 1'
	'CHRISTOVAL 0'
	'CHRISTOVAL 1'
	'CHRISTOVAL 2'
	'LUEDERS 0'
	'COLORADO CITY 0'
	'STAMFORD 0'
	'ELDORADO 0'
	'SAN SABA 0'
	'ABILENE 2 0'
	'ABILENE 2 1'
	'ABILENE 2 2'
	'LOMETA 0'
	'SAN ANGELO 1 0'
	'TUSCOLA 0'
	'ABILENE 7 0'
	'SNYDER 1 0'
	'SNYDER 1 1'
	'CHEROKEE 0'
	'RICHLAND SPRINGS 0'
	'ROSCOE 2 0'
	'ROSCOE 2 1'
	'ROSCOE 2 2'
	'BALLINGER 0'
	'SILVER 0'
	'SILVER 1'
	'SILVER 2'
	'SILVER 3'
	'SILVER 4'
	'ROSCOE 5 0'
	'ROSCOE 5 1'
	'ROSCOE 5 2'
	'ANSON 0'
	'DEL RIO 0'
	'DEL RIO 1'
	'HUNT 0'
	'WINGATE 0'
	'WINGATE 1'
	'WINGATE 2'
	'WINGATE 3'
	'WINGATE 4'
	'STERLING CITY 1 0'
	'STERLING CITY 1 1'
	'STERLING CITY 1 2'
	'STERLING CITY 1 3'
	'STERLING CITY 1 4'
	'STERLING CITY 1 5'
	'ROSCOE 4 0'
	'ROSCOE 4 1'
	'BRADY 0'
	'TRENT 1 0'
	'TRENT 1 1'
	'OVALO 0'
	'NOLAN 0'
	'NOLAN 1'
	'MILES 0'
	'BRACKETTVILLE 2 0'
	'BRACKETTVILLE 2 1'
	'MASON 0'
	'BRACKETTVILLE 3 0'
	'ABILENE 6 0'
	'HERMLEIGH 0'
	'HERMLEIGH 1'
	'HERMLEIGH 2'
	'HERMLEIGH 3'
	'MERKEL 1 0'
	'MERKEL 1 1'
	'MERKEL 1 2'
	'LORAINE 1 0'
	'LORAINE 1 1'
	'LORAINE 1 2'
	'ABILENE 1 0'
	'ABILENE 1 1'
	'ABILENE 1 2'
	'ABILENE 1 3'
	'ABILENE 1 4'
	'ROCKSPRINGS 0'
	'MERKEL 2 0'
	'MERKEL 2 1'
	'FLUVANNA 2 0'
	'FLUVANNA 2 1'
	'FLUVANNA 2 2'
	'DYESS AFB 0'
	'HAWLEY 0'
	'BUCHANAN DAM 2 0'
	'ABILENE 3 0'
	'SWEETWATER 5 0'
	'BUCHANAN DAM 1 0'
	'BUCHANAN DAM 1 1'
	'BUCHANAN DAM 1 2'
	'INGRAM 0'
	'KEMPNER 0'
	'FLUVANNA 1 0'
	'FLUVANNA 1 1'
	'STERLING CITY 2 0'
	'STERLING CITY 2 1'
	'STERLING CITY 2 2'
	'SAN ANGELO 2 0'
	'ROTAN 0'
	'SYNDER 0'
	'SYNDER 1'
	'SYNDER 2'
	'BRACKETTVILLE 1 0'
	'BRACKETTVILLE 1 1'
	'ROSCOE 1 0'
	'ROSCOE 1 1'
	'UVALDE 0'
	'FREDERICKSBURG 0'
	'ABILENE 5 0'
	'SABINAL 0'
	'SWEETWATER 2 0'
	'LORAINE 2 0'
	'ROSCOE 3 0'
	'SAN ANGELO 3 0'
	'TUSOCOLA 0'
	'EDEN 0'
	'SNYDER 2 0'
	'SNYDER 2 1'
	'SNYDER 2 2'
	'SNYDER 2 3'
	'SWEETWATER 1 0'
	'MENARD 0'
	'WINTERS 0'
	'GOLDSBORO 0'
	'SWEETWATER 3 0'
	'GOODFELLOW AFB 0'
	'SANTA ANNA 0'
	'ROWENA 0'
	'TRENT 2 0'
	'JUNCTION 0'
	'LAMPASAS 0'
	'LAUGHLIN A F B 0'
	'EDINBURG 3 0'
	'LAREDO 7 0'
	'LAREDO 7 1'
	'BRUNI 2 0'
	'MCALLEN 2 0'
	'POTEET 0'
	'SARITA 3 0'
	'SARITA 3 1'
	'HEBBRONVILLE 0'
	'PROGRESO 0'
	'EDINBURG 2 0'
	'EAGLE PASS 0'
	'EAGLE PASS 1'
	'CHARLOTTE 0'
	'CORPUS CHRISTI 4 0'
	'WOODSBORO 0'
	'MERCEDES 0'
	'CORPUS CHRISTI 16 0'
	'EDCOUCH 0'
	'ENCINAL 0'
	'MOORE 0'
	'CHRISTINE 0'
	'CHRISTINE 1'
	'CHRISTINE 2'
	'MCALLEN 3 0'
	'FANNIN 0'
	'FANNIN 1'
	'FANNIN 2'
	'SAN YGNACIO 0'
	'KINGSVILLE 0'
	'LAREDO 6 0'
	'HIDALGO 0'
	'CORPUS CHRISTI 18 0'
	'CRYSTAL CITY 0'
	'SINTON 0'
	'BEEVILLE 0'
	'MISSION 4 0'
	'MISSION 4 1'
	'SAN JUAN 0'
	'SAN JUAN 1'
	'FALCON HEIGHTS 2 0'
	'FALCON HEIGHTS 1 0'
	'FALCON HEIGHTS 1 1'
	'FALCON HEIGHTS 1 2'
	'FALCON HEIGHTS 1 3'
	'LA JOYA 0'
	'SEBASTIAN 2 0'
	'SEBASTIAN 2 1'
	'BISHOP 0'
	'BISHOP 1'
	'ARMSTRONG 2 0'
	'SKIDMORE 0'
	'CORPUS CHRISTI 9 0'
	'GREGORY 0'
	'GREGORY 1'
	'GREGORY 2'
	'GREGORY 3'
	'GREGORY 4'
	'GREGORY 5'
	'GREGORY 6'
	'GREGORY 7'
	'CORPUS CHRISTI 2 0'
	'CORPUS CHRISTI 2 1'
	'WESLACO 0'
	'HARLINGEN 1 0'
	'ELSA 0'
	'CORPUS CHRISTI 17 0'
	'BROWNSVILLE 2 0'
	'BROWNSVILLE 2 1'
	'CORPUS CHRISTI 10 0'
	'MISSION 1 0'
	'MISSION 1 1'
	'MISSION 1 2'
	'MISSION 1 3'
	'MISSION 1 4'
	'CORPUS CHRISTI 8 0'
	'MISSION 3 0'
	'CORPUS CHRISTI 3 0'
	'CORPUS CHRISTI 3 1'
	'CORPUS CHRISTI 3 2'
	'CORPUS CHRISTI 3 3'
	'CORPUS CHRISTI 3 4'
	'CORPUS CHRISTI 3 5'
	'RIO HONDO 0'
	'CORPUS CHRISTI 5 0'
	'PHARR 0'
	'SANTA ROSA 1 0'
	'SANTA ROSA 1 1'
	'SANTA ROSA 1 2'
	'SANTA ROSA 1 3'
	'SANTA ROSA 1 4'
	'SANTA ROSA 1 5'
	'SANTA ROSA 1 6'
	'SANTA ROSA 1 7'
	'SANTA ROSA 1 8'
	'SANTA ROSA 1 9'
	'ODEM 0'
	'CORPUS CHRISTI 13 0'
	'LAREDO 3 0'
	'OLMITO 0'
	'EDINBURG 1 0'
	'TAFT 2 0'
	'TAFT 2 1'
	'PORT ISABEL 0'
	'DONNA 0'
	'INGLESIDE 0'
	'CORPUS CHRISTI 11 0'
	'LOS FRESNOS 0'
	'HARLINGEN 2 0'
	'RIVIERA 0'
	'LAREDO 1 0'
	'LAREDO 1 1'
	'LAREDO 1 2'
	'LAREDO 1 3'
	'JOURDANTON 0'
	'GEORGE WEST 0'
	'ROMA 0'
	'CORPUS CHRISTI 12 0'
	'SANTA MARIA 0'
	'MCALLEN 1 0'
	'CORPUS CHRISTI 7 0'
	'FALFURRIAS 0'
	'PETTUS 0'
	'BROWNSVILLE 3 0'
	'ALICE 0'
	'RIO GRANDE CITY 0'
	'PREMONT 0'
	'FREER 0'
	'PEARSALL 0'
	'PEARSALL 1'
	'PEARSALL 2'
	'PEARSALL 3'
	'PEARSALL 4'
	'PEARSALL 5'
	'PEARSALL 6'
	'PEARSALL 7'
	'SANDIA 0'
	'SARITA 1 0'
	'SARITA 1 1'
	'SARITA 1 2'
	'DILLEY 0'
	'ORANGE GROVE 0'
	'PORTLAND 0'
	'LAREDO 4 0'
	'LAREDO 4 1'
	'THREE RIVERS 0'
	'ROCKPORT 0'
	'CORPUS CHRISTI 15 0'
	'ARMSTRONG 1 0'
	'ARMSTRONG 1 1'
	'ARMSTRONG 1 2'
	'PENITAS 0'
	'SULLIVAN CITY 0'
	'CORPUS CHRISTI 6 0'
	'MISSION 2 0'
	'CORPUS CHRISTI 1 0'
	'CORPUS CHRISTI 1 1'
	'CORPUS CHRISTI 1 2'
	'CORPUS CHRISTI 1 3'
	'CORPUS CHRISTI 1 4'
	'CORPUS CHRISTI 1 5'
	'GRULLA 0'
	'SARITA 2 0'
	'SARITA 2 1'
	'HARGILL 0'
	'CORPUS CHRISTI 14 0'
	'MATHIS 0'
	'ARANSAS PASS 0'
	'SAN BENITO 0'
	'PLEASANTON 0'
	'REFUGIO 0'
	'LYTLE 0'
	'LAREDO 2 0'
	'BRUNI 1 0'
	'BRUNI 1 1'
	'GOLIAD 0'
	'SAN DIEGO 0'
	'PORT ARANSAS 0'
	'TAFT 1 0'
	'TAFT 1 1'
	'SAN PERLITA 0'
	'SAN PERLITA 1'
	'ZAPATA 0'
	'SANTA ROSA 2 0'
	'COTULLA 0'
	'QUEMADO 0'
	'CARRIZO SPRINGS 0'
	'LAREDO 5 0'
	'RAYMONDVILLE 0'
	'BROWNSVILLE 1 0'
	'BROWNSVILLE 1 1'
	'SEBASTIAN 1 0'
	'OILTON 0'
	'OILTON 1'
	'OILTON 2'
	'GARLAND 5 0'
	'KERENS 0'
	'LIPAN 0'
	'DALLAS 24 0'
	'DENTON 4 0'
	'ALBANY 2 0'
	'DALLAS 21 0'
	'PLANO 2 0'
	'THORNTON 0'
	'DENTON 5 0'
	'EARLY 0'
	'DECATUR 0'
	'KELLER 2 0'
	'KELLER 2 1'
	'PONDER 0'
	'JACKSBORO 1 0'
	'JACKSBORO 1 1'
	'JACKSBORO 1 2'
	'ALEDO 1 0'
	'ALEDO 1 1'
	'ALEDO 1 2'
	'GATESVILLE 4 0'
	'CLEBURNE 2 0'
	'FORT WORTH 14 0'
	'FORT WORTH 23 0'
	'FORT WORTH 1 0'
	'TROY 0'
	'SPRINGTOWN 0'
	'PRINCETON 0'
	'DALLAS 27 0'
	'DALLAS 1 0'
	'DALLAS 1 1'
	'DALLAS 1 2'
	'DALLAS 1 3'
	'DALLAS 1 4'
	'DALLAS 1 5'
	'DALLAS 1 6'
	'DALLAS 1 7'
	'DALLAS 1 8'
	'DALLAS 1 9'
	'ROYSE CITY 0'
	'BOYD 0'
	'STEPHENVILLE 0'
	'STEPHENVILLE 1'
	'MANSFIELD 0'
	'MANSFIELD 1'
	'GREENVILLE 1 0'
	'GREENVILLE 1 1'
	'GREENVILLE 1 2'
	'GREENVILLE 1 3'
	'PLANO 4 0'
	'GROESBECK 0'
	'GRAHAM 0'
	'GRAHAM 1'
	'GRAHAM 2'
	'GRAHAM 3'
	'MABANK 2 0'
	'MABANK 2 1'
	'MABANK 2 2'
	'MABANK 2 3'
	'ARLINGTON 1 0'
	'ARLINGTON 1 1'
	'ARLINGTON 1 2'
	'ARLINGTON 1 3'
	'ARLINGTON 1 4'
	'ARLINGTON 1 5'
	'ARLINGTON 1 6'
	'DALLAS 41 0'
	'WACO 3 0'
	'DALLAS 19 0'
	'BANGS 0'
	'PROSPER 0'
	'EVANT 0'
	'TERRELL 1 0'
	'TERRELL 1 1'
	'AUBREY 0'
	'WACO 4 0'
	'LORENA 0'
	'FORT HOOD 0'
	'ARLINGTON 5 0'
	'MCKINNEY 3 0'
	'MCKINNEY 3 1'
	'DALLAS 38 0'
	'ARLINGTON 9 0'
	'MILFORD 0'
	'CLIFTON 1 0'
	'CLIFTON 1 1'
	'DALLAS 15 0'
	'FROST 0'
	'GRANDVIEW 0'
	'HASLET 0'
	'BARDWELL 0'
	'LAKE DALLAS 0'
	'PLANO 1 0'
	'EULESS 2 0'
	'FORT WORTH 24 0'
	'FLOWER MOUND 2 0'
	'DALLAS 11 0'
	'COMANCHE 0'
	'RICHARDSON 2 0'
	'RICHARDSON 2 1'
	'FORT WORTH 8 0'
	'IRVING 1 0'
	'IRVING 1 1'
	'IRVING 1 2'
	'DALLAS 44 0'
	'LANCASTER 1 0'
	'PALO PINTO 2 0'
	'ADDISON 0'
	'HICO 0'
	'KRUM 0'
	'KAUFMAN 0'
	'CADDO MILLS 0'
	'PLANO 7 0'
	'FORT WORTH 5 0'
	'BAIRD 0'
	'PERRIN 0'
	'BROWNWOOD 0'
	'BROWNWOOD 1'
	'DALLAS 6 0'
	'MARLIN 0'
	'MARLIN 1'
	'ARLINGTON 6 0'
	'DALLAS 8 0'
	'JONESBORO 0'
	'DALLAS 33 0'
	'GOLDTHWAITE 2 0'
	'PLANO 5 0'
	'BELTON 0'
	'BELTON 1'
	'TOLAR 0'
	'BRECKENRIDGE 0'
	'EASTLAND 0'
	'COOPER 0'
	'WACO 1 0'
	'WACO 1 1'
	'DALLAS 42 0'
	'GATESVILLE 1 0'
	'ANNA 0'
	'MOODY 0'
	'FORT WORTH 2 0'
	'WACO 6 0'
	'GRAND PRAIRIE 1 0'
	'ROWLETT 2 0'
	'PLANO 6 0'
	'IRVING 5 0'
	'DALLAS 7 0'
	'BRYSON 2 0'
	'MORGAN 0'
	'SACHSE 0'
	'PARADISE 0'
	'RIO VISTA 0'
	'STRAWN 0'
	'May-00'
	'DESOTO 0'
	'MESQUITE 2 0'
	'ROSEBUD 0'
	'DENTON 2 0'
	'DALLAS 4 0'
	'AXTELL 0'
	'NOLANVILLE 0'
	'DENTON 1 0'
	'DENTON 1 1'
	'DENTON 1 2'
	'DENTON 1 3'
	'DALLAS 39 0'
	'DUBLIN 1 0'
	'DUBLIN 1 1'
	'MERTENS 0'
	'WEATHERFORD 1 0'
	'PLANO 3 0'
	'MALONE 0'
	'DENTON 3 0'
	'GRAFORD 0'
	'ARLINGTON 8 0'
	'ROCKWALL 1 0'
	'CORSICANA 2 0'
	'CORSICANA 2 1'
	'GARLAND 2 0'
	'GATESVILLE 2 0'
	'CARROLLTON 3 0'
	'FORT WORTH 26 0'
	'RHOME 0'
	'VENUS 0'
	'OLNEY 2 0'
	'CARROLLTON 1 0'
	'DALLAS 20 0'
	'GORDON 0'
	'MERIDIAN 0'
	'KILLEEN 4 0'
	'KILLEEN 4 1'
	'DUNCANVILLE 1 0'
	'ARGYLE 0'
	'BRYSON 1 0'
	'BRYSON 1 1'
	'BRYSON 1 2'
	'FORT WORTH 12 0'
	'MINERAL WELLS 0'
	'COOLIDGE 0'
	'RICE 0'
	'DALLAS 35 0'
	'POOLVILLE 0'
	'POOLVILLE 1'
	'POOLVILLE 2'
	'POOLVILLE 3'
	'POOLVILLE 4'
	'WALNUT SPRINGS 0'
	'BEDFORD 2 0'
	'HUBBARD 0'
	'FERRIS 0'
	'GARLAND 4 0'
	'DALLAS 32 0'
	'PILOT POINT 0'
	'FORT WORTH 6 0'
	'NORTH RICHLAND HILLS 2 0'
	'JUSTIN 0'
	'SCURRY 0'
	'SANGER 0'
	'KILLEEN 1 0'
	'MABANK 1 0'
	'MEXIA 0'
	'CARROLLTON 2 0'
	'NEVADA 0'
	'ZEPHYR 0'
	'TERRELL 2 0'
	'DALLAS 14 0'
	'DALLAS 13 0'
	'DALLAS 28 0'
	'HAMILTON 0'
	'ARLINGTON 7 0'
	'EULESS 1 0'
	'FRISCO 1 0'
	'SALADO 0'
	'OLNEY 1 0'
	'OLNEY 1 1'
	'OLNEY 1 2'
	'GOLDTHWAITE 1 0'
	'GOLDTHWAITE 1 1'
	'GOLDTHWAITE 1 2'
	'GOLDTHWAITE 1 3'
	'GOLDTHWAITE 1 4'
	'FORT WORTH 22 0'
	'GRAPEVINE 0'
	'GLEN ROSE 2 0'
	'KOPPERL 0'
	'BEDFORD 1 0'
	'FORT WORTH 29 0'
	'DALLAS 5 0'
	'GRAND PRAIRIE 2 0'
	'DALLAS 22 0'
	'FLOWER MOUND 1 0'
	'ROANOKE 0'
	'MILLSAP 0'
	'FORRESTON 0'
	'ITALY 0'
	'FORNEY 0'
	'LAVON 0'
	'GLEN ROSE 1 0'
	'GLEN ROSE 1 1'
	'GLEN ROSE 1 2'
	'GLEN ROSE 1 3'
	'DE LEON 0'
	'KELLER 1 0'
	'CEDAR HILL 0'
	'MC GREGOR 0'
	'COMMERCE 0'
	'MIDLOTHIAN 2 0'
	'WEST 0'
	'BARTLETT 0'
	'DALLAS 16 0'
	'COPPELL 0'
	'WILMER 0'
	'DAWSON 0'
	'MART 0'
	'LITTLE ELM 0'
	'TEMPLE 2 0'
	'TEMPLE 1 0'
	'TEMPLE 1 1'
	'TEMPLE 1 2'
	'TEMPLE 1 3'
	'TEMPLE 1 4'
	'QUINLAN 0'
	'CHICO 0'
	'DUBLIN 2 0'
	'ARLINGTON 2 0'
	'WOLFE CITY 0'
	'DALLAS 26 0'
	'WHITNEY 0'
	'FORT WORTH 25 0'
	'FORT WORTH 27 0'
	'JOSHUA 0'
	'DALLAS 12 0'
	'MCKINNEY 1 0'
	'MCKINNEY 1 1'
	'MCKINNEY 1 2'
	'MCKINNEY 1 3'
	'MCKINNEY 1 4'
	'MCKINNEY 1 5'
	'MCKINNEY 1 6'
	'MCKINNEY 1 7'
	'MCKINNEY 1 8'
	'ALLEN 1 0'
	'ALLEN 1 1'
	'ALEDO 2 0'
	'THE COLONY 0'
	'SUNNYVALE 0'
	'DALLAS 10 0'
	'FORT WORTH 4 0'
	'DALLAS 30 0'
	'AZLE 0'
	'HUTCHINS 0'
	'VALLEY MILLS 0'
	'DENTON 6 0'
	'MESQUITE 3 0'
	'GRANBURY 1 0'
	'GRANBURY 1 1'
	'GRANBURY 1 2'
	'GRANBURY 1 3'
	'GRANBURY 1 4'
	'DALLAS 2 0'
	'DALLAS 2 1'
	'DALLAS 2 2'
	'DALLAS 2 3'
	'DALLAS 2 4'
	'MOUNT CALM 0'
	'RIESEL 2 0'
	'DALLAS 17 0'
	'ARLINGTON 4 0'
	'CELINA 0'
	'FORT WORTH 16 0'
	'RED OAK 0'
	'CLYDE 0'
	'IRVING 2 0'
	'ROWLETT 1 0'
	'JACKSBORO 2 0'
	'GRANBURY 3 0'
	'SOUTHLAKE 0'
	'DALLAS 29 0'
	'LEWISVILLE 1 0'
	'LEWISVILLE 1 1'
	'LEWISVILLE 1 2'
	'DALLAS 36 0'
	'HILLSBORO 0'
	'FORT WORTH 15 0'
	'CISCO 0'
	'ITASCA 0'
	'LANCASTER 2 0'
	'GARLAND 1 0'
	'GARLAND 1 1'
	'DALLAS 9 0'
	'DUNCANVILLE 2 0'
	'MESQUITE 1 0'
	'MAYPEARL 0'
	'GARLAND 3 0'
	'ALLEN 2 0'
	'RIESEL 1 0'
	'RIESEL 1 1'
	'RIESEL 1 2'
	'BRIDGEPORT 0'
	'BRIDGEPORT 1'
	'BRIDGEPORT 2'
	'BRIDGEPORT 3'
	'BRIDGEPORT 4'
	'BRIDGEPORT 5'
	'BRIDGEPORT 6'
	'BRIDGEPORT 7'
	'BRIDGEPORT 8'
	'LEWISVILLE 2 0'
	'SEAGOVILLE 0'
	'DALLAS 31 0'
	'HALTOM CITY 0'
	'BALCH SPRINGS 0'
	'FORT WORTH 13 0'
	'DALLAS 43 0'
	'KILLEEN 2 0'
	'WACO 5 0'
	'FORT WORTH 9 0'
	'ENNIS 0'
	'ENNIS 1'
	'ENNIS 2'
	'ENNIS 3'
	'DALLAS 3 0'
	'DALLAS 3 1'
	'RICHARDSON 1 0'
	'FORT WORTH 21 0'
	'WACO 2 0'
	'WACO 2 1'
	'ROGERS 0'
	'ROGERS 1'
	'ROGERS 2'
	'CHINA SPRING 0'
	'ALBANY 1 0'
	'ALBANY 1 1'
	'ALBANY 1 2'
	'ALBANY 1 3'
	'ALBANY 1 4'
	'ALBANY 1 5'
	'MCKINNEY 2 0'
	'GRANBURY 2 0'
	'GRANBURY 2 1'
	'GRANBURY 2 2'
	'GRANBURY 2 3'
	'GRANBURY 2 4'
	'GRANBURY 2 5'
	'CLIFTON 2 0'
	'FARMERSVILLE 0'
	'ARLINGTON 10 0'
	'KILLEEN 3 0'
	'KILLEEN 3 1'
	'WYLIE 0'
	'PALO PINTO 1 0'
	'PALO PINTO 1 1'
	'PALO PINTO 1 2'
	'PALO PINTO 1 3'
	'PALO PINTO 1 4'
	'PALO PINTO 1 5'
	'PALO PINTO 1 6'
	'FORT WORTH 10 0'
	'JOSEPHINE 0'
	'LEWSIVILLE 0'
	'LEWSIVILLE 1'
	'LEWSIVILLE 2'
	'DALLAS 40 0'
	'KEMP 0'
	'WAXAHACHIE 2 0'
	'HURST 0'
	'FORT WORTH 18 0'
	'WEATHERFORD 2 0'
	'ROCKWALL 2 0'
	'WEATHERFORD 3 0'
	'FORT WORTH 3 0'
	'NEWARK 0'
	'SANTO 0'
	'DALLAS 18 0'
	'ELM MOTT 0'
	'FORT WORTH 17 0'
	'WAXAHACHIE 1 0'
	'ARLINGTON 3 0'
	'FORT WORTH 20 0'
	'FORT WORTH 7 0'
	'FORT WORTH 11 0'
	'MIDLOTHIAN 1 0'
	'MIDLOTHIAN 1 1'
	'HEWITT 0'
	'ARLINGTON 11 0'
	'GRAND PRAIRIE 3 0'
	'GRAND PRAIRIE 3 1'
	'MELISSA 0'
	'COPPERAS COVE 0'
	'COPPERAS COVE 1'
	'CLEBURNE 1 0'
	'GREENVILLE 2 0'
	'ALVORD 0'
	'GORMAN 0'
	'COLLEYVILLE 0'
	'HOLLAND 0'
	'HOLLAND 1'
	'HOLLAND 2'
	'TEMPLE 3 0'
	'DALLAS 34 0'
	'IRVING 4 0'
	'FRISCO 2 0'
	'FRISCO 2 1'
	'GATESVILLE 3 0'
	'DALLAS 25 0'
	'DALLAS 37 0'
	'FORT WORTH 19 0'
	'WOODWAY 0'
	'MINGUS 0'
	'THROCKMORTON 0'
	'NEMO 0'
	'ABBOTT 0'
	'ALVARADO 0'
	'CORSICANA 1 0'
	'HARKER HEIGHTS 0'
	'IRVING 3 0'
	'BURLESON 0'
	'BURLESON 1'
	'FORT WORTH 28 0'
	'DALLAS 23 0'
	'NORTH RICHLAND HILLS 1 0'
	'CROSS PLAINS 0'
	'BLOOMING GROVE 0'
	'CONVERSE 0'
	'SAN ANTONIO 46 0'
	'BASTROP 0'
	'BASTROP 1'
	'BASTROP 2'
	'BASTROP 3'
	'BASTROP 4'
	'BASTROP 5'
	'BASTROP 6'
	'BASTROP 7'
	'MARION 2 0'
	'PAIGE 0'
	'SAN ANTONIO 42 0'
	'WAELDER 0'
	'ATASCOSA 0'
	'SAN ANTONIO 40 0'
	'CIBOLO 0'
	'AUSTIN 6 0'
	'AUSTIN 25 0'
	'HORSESHOE BAY 0'
	'LEANDER 1 0'
	'LEANDER 1 1'
	'LEANDER 1 2'
	'AUSTIN 10 0'
	'SAN ANTONIO 31 0'
	'SAN ANTONIO 49 0'
	'ELGIN 0'
	'AUSTIN 31 0'
	'RUNGE 0'
	'YOAKUM 0'
	'YOAKUM 1'
	'AUSTIN 37 0'
	'PFLUGERVILLE 0'
	'PFLUGERVILLE 1'
	'PFLUGERVILLE 2'
	'SAN ANTONIO 12 0'
	'SAN ANTONIO 12 1'
	'AUSTIN 3 0'
	'AUSTIN 3 1'
	'AUSTIN 3 2'
	'AUSTIN 3 3'
	'AUSTIN 3 4'
	'SAN ANTONIO 48 0'
	'SAN ANTONIO 19 0'
	'SAN ANTONIO 2 0'
	'SAN ANTONIO 2 1'
	'SAN ANTONIO 2 2'
	'SAN ANTONIO 2 3'
	'SAN ANTONIO 2 4'
	'SAN ANTONIO 2 5'
	'SAN ANTONIO 2 6'
	'SAN ANTONIO 2 7'
	'SAN ANTONIO 2 8'
	'SAN ANTONIO 2 9'
	'BERGHEIM 0'
	'NEW BRAUNFELS 2 0'
	'NEW BRAUNFELS 2 1'
	'NEW BRAUNFELS 2 2'
	'D HANIS 0'
	'SAN ANTONIO 24 0'
	'AUSTIN 7 0'
	'BRENHAM 0'
	'BRENHAM 1'
	'BRENHAM 2'
	'BERTRAM 0'
	'MARION 1 0'
	'MARION 1 1'
	'MARION 1 2'
	'MARION 1 3'
	'MARION 1 4'
	'MARION 1 5'
	'MARION 1 6'
	'MARION 1 7'
	'MARION 1 8'
	'LA GRANGE 0'
	'LA GRANGE 1'
	'LA GRANGE 2'
	'LA GRANGE 3'
	'LA GRANGE 4'
	'LA GRANGE 5'
	'MARBLE FALLS 1 0'
	'MARBLE FALLS 1 1'
	'MARBLE FALLS 1 2'
	'ROUND ROCK 1 0'
	'ROUND ROCK 1 1'
	'ROUND ROCK 1 2'
	'ROUND ROCK 1 3'
	'ROUND ROCK 1 4'
	'ROUND ROCK 1 5'
	'ROUND ROCK 1 6'
	'WIMBERLEY 0'
	'GONZALES 0'
	'SAN ANTONIO 11 0'
	'SAN ANTONIO 14 0'
	'HUTTO 0'
	'LULING 0'
	'SAN ANTONIO 21 0'
	'AUSTIN 12 0'
	'SAN ANTONIO 15 0'
	'ADKINS 0'
	'WINCHESTER 0'
	'WINCHESTER 1'
	'WINCHESTER 2'
	'WINCHESTER 3'
	'WINCHESTER 4'
	'WINCHESTER 5'
	'ROCKDALE 1 0'
	'ROCKDALE 1 1'
	'ROCKDALE 1 2'
	'ROCKDALE 1 3'
	'ROCKDALE 1 4'
	'NATALIA 0'
	'AUSTIN 20 0'
	'SAN ANTONIO 43 0'
	'SAN ANTONIO 5 0'
	'TAYLOR 0'
	'SMITHVILLE 0'
	'CEDAR PARK 0'
	'CEDAR PARK 1'
	'CEDAR PARK 2'
	'SAN ANTONIO 25 0'
	'HALLETTSVILLE 0'
	'AUSTIN 5 0'
	'NEW BRAUNFELS 3 0'
	'SUTHERLAND SPRINGS 0'
	'AUSTIN 34 0'
	'CAMERON 0'
	'SAN ANTONIO 35 0'
	'MEDINA 0'
	'MANCHACA 0'
	'SPRING BRANCH 0'
	'AUSTIN 19 0'
	'FLATONIA 0'
	'GRANGER 0'
	'FAYETTEVILLE 0'
	'GEORGETOWN 2 0'
	'AUSTIN 35 0'
	'PIPE CREEK 0'
	'RED ROCK 0'
	'JARRELL 0'
	'SAN ANTONIO 1 0'
	'SAN ANTONIO 1 1'
	'SAN ANTONIO 1 2'
	'SAN ANTONIO 1 3'
	'SAN ANTONIO 1 4'
	'SAN ANTONIO 1 5'
	'SAN ANTONIO 1 6'
	'SAN ANTONIO 1 7'
	'SAN ANTONIO 1 8'
	'SAN ANTONIO 36 0'
	'SCHULENBURG 0'
	'SAN ANTONIO 22 0'
	'SAN ANTONIO 22 1'
	'DRIPPING SPRINGS 0'
	'SAN ANTONIO 26 0'
	'MARBLE FALLS 3 0'
	'BOERNE 1 0'
	'WASHINGTON 0'
	'SCHERTZ 0'
	'AUSTIN 8 0'
	'SEGUIN 1 0'
	'SEGUIN 1 1'
	'SEGUIN 1 2'
	'SEGUIN 1 3'
	'SEGUIN 1 4'
	'SEGUIN 1 5'
	'SEGUIN 1 6'
	'SAN ANTONIO 45 0'
	'SAN ANTONIO 52 0'
	'SAN ANTONIO 52 1'
	'SAN ANTONIO 52 2'
	'CUERO 2 0'
	'CUERO 2 1'
	'SAN ANTONIO 10 0'
	'AUSTIN 16 0'
	'AUSTIN 39 0'
	'SAN ANTONIO 51 0'
	'SAN ANTONIO 51 1'
	'SAN ANTONIO 41 0'
	'LA VERNIA 0'
	'MANOR 0'
	'SAN ANTONIO 38 0'
	'GIDDINGS 0'
	'AUSTIN 32 0'
	'AUSTIN 38 0'
	'AUSTIN 30 0'
	'AUSTIN 28 0'
	'COLUMBUS 0'
	'COLUMBUS 1'
	'SHINER 0'
	'SAN ANTONIO 3 0'
	'CALDWELL 0'
	'CALDWELL 1'
	'AUSTIN 18 0'
	'INDUSTRY 0'
	'DALE 0'
	'SAN ANTONIO 37 0'
	'SAN ANTONIO 37 1'
	'SAN ANTONIO 37 2'
	'SAN ANTONIO 18 0'
	'SAN ANTONIO 33 0'
	'MARTINDALE 0'
	'SAN ANTONIO 17 0'
	'SAN ANTONIO 23 0'
	'AUSTIN 29 0'
	'LEXINGTON 0'
	'LEANDER 2 0'
	'AUSTIN 15 0'
	'MICO 0'
	'MARBLE FALLS 2 0'
	'MARBLE FALLS 2 1'
	'MARBLE FALLS 2 2'
	'MARBLE FALLS 2 3'
	'MARBLE FALLS 2 4'
	'MARBLE FALLS 2 5'
	'MARBLE FALLS 2 6'
	'AUSTIN 36 0'
	'LOCKHART 0'
	'AUSTIN 17 0'
	'SAN ANTONIO 13 0'
	'FALLS CITY 0'
	'AUSTIN 27 0'
	'AUSTIN 27 1'
	'AUSTIN 23 0'
	'SAN ANTONIO 27 0'
	'BLANCO 0'
	'AUSTIN 24 0'
	'SAN MARCOS 0'
	'SAN MARCOS 1'
	'SAN MARCOS 2'
	'BUDA 0'
	'DEL VALLE 0'
	'AUSTIN 4 0'
	'SAN ANTONIO 50 0'
	'SAN ANTONIO 50 1'
	'SAN ANTONIO 50 2'
	'BURLINGTON 0'
	'AUSTIN 13 0'
	'ELMENDORF 0'
	'ELMENDORF 1'
	'ELMENDORF 2'
	'ELMENDORF 3'
	'ELMENDORF 4'
	'ELMENDORF 5'
	'ELMENDORF 6'
	'ELMENDORF 7'
	'ELMENDORF 8'
	'ELMENDORF 9'
	'ELMENDORF 10'
	'SAN ANTONIO 6 0'
	'CANYON LAKE 0'
	'JOHNSON CITY 0'
	'YORKTOWN 0'
	'AUSTIN 2 0'
	'AUSTIN 2 1'
	'AUSTIN 2 2'
	'AUSTIN 2 3'
	'AUSTIN 2 4'
	'AUSTIN 2 5'
	'AUSTIN 2 6'
	'LACKLAND A F B 0'
	'LIBERTY HILL 0'
	'KENEDY 0'
	'KENEDY 1'
	'CUERO 1 0'
	'CUERO 1 1'
	'CUERO 1 2'
	'CUERO 1 3'
	'CUERO 1 4'
	'CUERO 1 5'
	'CUERO 1 6'
	'CUERO 1 7'
	'CUERO 1 8'
	'CUERO 1 9'
	'SAN ANTONIO 20 0'
	'VON ORMY 0'
	'KYLE 0'
	'KYLE 1'
	'SEGUIN 2 0'
	'SEGUIN 2 1'
	'UNIVERSAL CITY 0'
	'SPICEWOOD 0'
	'SAINT HEDWIG 0'
	'SAN ANTONIO 16 0'
	'BOERNE 2 0'
	'BOERNE 2 1'
	'SAN ANTONIO 32 0'
	'SAN ANTONIO 32 1'
	'AUSTIN 26 0'
	'AUSTIN 21 0'
	'SAN ANTONIO 44 0'
	'CEDAR CREEK 1 0'
	'CEDAR CREEK 1 1'
	'CEDAR CREEK 1 2'
	'CEDAR CREEK 1 3'
	'CEDAR CREEK 1 4'
	'CEDAR CREEK 1 5'
	'NEW BRAUNFELS 1 0'
	'NEW BRAUNFELS 1 1'
	'NEW BRAUNFELS 1 2'
	'NEW BRAUNFELS 1 3'
	'NEW BRAUNFELS 1 4'
	'NEW BRAUNFELS 1 5'
	'NEW BRAUNFELS 1 6'
	'NEW BRAUNFELS 1 7'
	'AUSTIN 11 0'
	'SAN ANTONIO 39 0'
	'HONDO 0'
	'HONDO 1'
	'SAN ANTONIO 4 0'
	'NEW ULM 0'
	'SAN ANTONIO 8 0'
	'AUSTIN 33 0'
	'BULVERDE 0'
	'GEORGETOWN 3 0'
	'GEORGETOWN 3 1'
	'GEORGETOWN 3 2'
	'GEORGETOWN 3 3'
	'GEORGETOWN 3 4'
	'SAN ANTONIO 9 0'
	'FLORESVILLE 0'
	'FLORESVILLE 1'
	'SAN ANTONIO 29 0'
	'SAN ANTONIO 7 0'
	'BUCKHOLTS 0'
	'SOMERVILLE 0'
	'WEIMAR 0'
	'COMFORT 0'
	'NORDHEIM 0'
	'AUSTIN 9 0'
	'AUSTIN 22 0'
	'HELOTES 0'
	'SAN ANTONIO 47 0'
	'SAN ANTONIO 47 1'
	'SAN ANTONIO 47 2'
	'BANDERA 0'
	'SAN ANTONIO 30 0'
	'ROCKDALE 2 0'
	'CEDAR CREEK 2 0'
	'NIXON 0'
	'CHAPPELL HILL 0'
	'ROUND ROCK 3 0'
	'ROUND ROCK 3 1'
	'ROUND ROCK 3 2'
	'AUSTIN 14 0'
	'LEMING 0'
	'AUSTIN 1 0'
	'AUSTIN 1 1'
	'AUSTIN 1 2'
	'SAN ANTONIO 28 0'
	'ROUND ROCK 2 0'
	'ROUND ROCK 4 0'
	'ROUND ROCK 4 1'
	'SAN ANTONIO 34 0'
	'DEVINE 0'
	'GEORGETOWN 1 0'
	'BURNET 0'
	'BURNET 1'
	'INEZ 0'
	'PASADENA 2 0'
	'PASADENA 2 1'
	'PASADENA 2 2'
	'PASADENA 2 3'
	'PASADENA 2 4'
	'PASADENA 2 5'
	'PASADENA 2 6'
	'PASADENA 2 7'
	'PRAIRIE VIEW 0'
	'CONROE 1 0'
	'SIMONTON 0'
	'HOUSTON 80 0'
	'HOUSTON 1 0'
	'HOUSTON 1 1'
	'HOUSTON 9 0'
	'HOUSTON 73 0'
	'NURSERY 0'
	'NURSERY 1'
	'NURSERY 2'
	'NURSERY 3'
	'NURSERY 4'
	'NURSERY 5'
	'NURSERY 6'
	'NURSERY 7'
	'BACLIFF 0'
	'SPRING 1 0'
	'HOUSTON 72 0'
	'PORT LAVACA 0'
	'PORT LAVACA 1'
	'PORT LAVACA 2'
	'PORT LAVACA 3'
	'PORT LAVACA 4'
	'PORT LAVACA 5'
	'CONROE 5 0'
	'CONROE 5 1'
	'SUGAR LAND 3 0'
	'SUGAR LAND 3 1'
	'SUGAR LAND 3 2'
	'DAYTON 0'
	'DAYTON 1'
	'VICTORIA 2 0'
	'VICTORIA 2 1'
	'VICTORIA 2 2'
	'VICTORIA 2 3'
	'VICTORIA 2 4'
	'KATY 1 0'
	'KATY 1 1'
	'KATY 1 2'
	'MAGNOLIA 2 0'
	'HOUSTON 29 0'
	'MISSOURI CITY 1 0'
	'RICHMOND 1 0'
	'HOUSTON 11 0'
	'HOUSTON 33 0'
	'SPRING 8 0'
	'SPRING 8 1'
	'POINT COMFORT 2 0'
	'POINT COMFORT 2 1'
	'POINT COMFORT 2 2'
	'POINT COMFORT 2 3'
	'POINT COMFORT 2 4'
	'POINT COMFORT 2 5'
	'POINT COMFORT 2 6'
	'POINT COMFORT 2 7'
	'POINT COMFORT 2 8'
	'HOUSTON 28 0'
	'EL CAMPO 0'
	'EL CAMPO 1'
	'HOUSTON 12 0'
	'PORT O CONNOR 0'
	'DICKINSON 0'
	'GALVESTON 1 0'
	'GALVESTON 1 1'
	'HOUSTON 10 0'
	'BAYTOWN 2 0'
	'BAYTOWN 2 1'
	'BAYTOWN 2 2'
	'BAYTOWN 2 3'
	'BAYTOWN 2 4'
	'BAYTOWN 2 5'
	'BAYTOWN 2 6'
	'LEAGUE CITY 0'
	'LEAGUE CITY 1'
	'LIVERPOOL 0'
	'HOUSTON 16 0'
	'SUGAR LAND 1 0'
	'RICHMOND 2 0'
	'HOUSTON 82 0'
	'PINEHURST 0'
	'PEARLAND 2 0'
	'HOUSTON 47 0'
	'HOUSTON 79 0'
	'HOUSTON 49 0'
	'WADSWORTH 0'
	'WADSWORTH 1'
	'WADSWORTH 2'
	'WADSWORTH 3'
	'WADSWORTH 4'
	'HOUSTON 18 0'
	'HOUSTON 88 0'
	'TOMBALL 1 0'
	'HOUSTON 22 0'
	'DEER PARK 0'
	'DEER PARK 1'
	'DEER PARK 2'
	'DEER PARK 3'
	'DEER PARK 4'
	'DEER PARK 5'
	'DEER PARK 6'
	'DEER PARK 7'
	'DEER PARK 8'
	'DEER PARK 9'
	'DEER PARK 10'
	'DEER PARK 11'
	'WALLIS 0'
	'HOUSTON 67 0'
	'SPRING 4 0'
	'SOUTH HOUSTON 0'
	'HOUSTON 3 0'
	'HOUSTON 3 1'
	'HOUSTON 3 2'
	'SEADRIFT 0'
	'HOUSTON 34 0'
	'SUGAR LAND 2 0'
	'SUGAR LAND 2 1'
	'SUGAR LAND 2 2'
	'CONROE 7 0'
	'LOLITA 0'
	'LAPORTE 0'
	'LAPORTE 1'
	'LAPORTE 2'
	'LAPORTE 3'
	'LAPORTE 4'
	'LAPORTE 5'
	'LAPORTE 6'
	'LAPORTE 7'
	'LAPORTE 8'
	'LAPORTE 9'
	'LAPORTE 10'
	'LAPORTE 11'
	'LAPORTE 12'
	'NEW CANEY 0'
	'HOUSTON 14 0'
	'HOUSTON 2 0'
	'HOUSTON 2 1'
	'HOUSTON 78 0'
	'HOUSTON 40 0'
	'BLOOMINGTON 0'
	'WILLIS 2 0'
	'WILLIS 2 1'
	'HOUSTON 51 0'
	'PALACIOS 0'
	'CONROE 4 0'
	'HOUSTON 52 0'
	'SPRING 2 0'
	'SPRING 2 1'
	'KINGWOOD 1 0'
	'HOUSTON 5 0'
	'HOUSTON 5 1'
	'HOUSTON 5 2'
	'HOUSTON 5 3'
	'HOUSTON 5 4'
	'HOUSTON 5 5'
	'HOUSTON 5 6'
	'HOUSTON 5 7'
	'HOUSTON 5 8'
	'HOUSTON 5 9'
	'HOUSTON 5 10'
	'HOUSTON 5 11'
	'TEXAS CITY 1 0'
	'TEXAS CITY 1 1'
	'KINGWOOD 2 0'
	'HOUSTON 8 0'
	'SPRING 7 0'
	'SPRING 7 1'
	'SPRING 7 2'
	'HOUSTON 41 0'
	'FRESNO 0'
	'HOUSTON 48 0'
	'HOUSTON 58 0'
	'PATTISON 0'
	'HOUSTON 77 0'
	'MISSOURI CITY 2 0'
	'MISSOURI CITY 2 1'
	'HOUSTON 4 0'
	'HOUSTON 4 1'
	'HOUSTON 4 2'
	'HOUSTON 4 3'
	'HOUSTON 4 4'
	'HOUSTON 4 5'
	'HOUSTON 4 6'
	'HOUSTON 4 7'
	'HOUSTON 4 8'
	'HOUSTON 4 9'
	'HOUSTON 4 10'
	'HOUSTON 4 11'
	'TOMBALL 2 0'
	'CYPRESS 1 0'
	'CYPRESS 1 1'
	'CYPRESS 1 2'
	'HEMPSTEAD 0'
	'WEST COLUMBIA 0'
	'BAYTOWN 1 0'
	'BAYTOWN 1 1'
	'BAYTOWN 1 2'
	'BAYTOWN 1 3'
	'BAYTOWN 1 4'
	'BAYTOWN 1 5'
	'BAYTOWN 1 6'
	'BAYTOWN 1 7'
	'BAYTOWN 1 8'
	'SANTA FE 1 0'
	'HOUSTON 27 0'
	'SPRING 5 0'
	'HOUSTON 46 0'
	'HOUSTON 23 0'
	'MONTGOMERY 0'
	'HUNGERFORD 0'
	'HOUSTON 84 0'
	'HOUSTON 83 0'
	'HOUSTON 24 0'
	'HOUSTON 76 0'
	'HOUSTON 43 0'
	'HOUSTON 81 0'
	'HOUSTON 35 0'
	'HOUSTON 90 0'
	'HOUSTON 90 1'
	'HOUSTON 90 2'
	'BEASLEY 0'
	'HOUSTON 7 0'
	'LA MARQUE 0'
	'WALLER 0'
	'PORTER 0'
	'CYPRESS 2 0'
	'HOUSTON 30 0'
	'FULSHEAR 0'
	'LIBERTY 0'
	'WINNIE 0'
	'HOUSTON 63 0'
	'HOUSTON 70 0'
	'HOUSTON 55 0'
	'CROSBY 0'
	'MANVEL 0'
	'HOUSTON 54 0'
	'HOUSTON 89 0'
	'DAMON 0'
	'HOUSTON 74 0'
	'HOUSTON 26 0'
	'HOUSTON 32 0'
	'HOCKLEY 0'
	'ANGLETON 0'
	'ANGLETON 1'
	'CONROE 3 0'
	'HOUSTON 39 0'
	'HOUSTON 59 0'
	'PEARLAND 1 0'
	'HOUSTON 56 0'
	'HOUSTON 13 0'
	'CHANNELVIEW 2 0'
	'BAY CITY 0'
	'BAY CITY 1'
	'PASADENA 3 0'
	'PASADENA 3 1'
	'PASADENA 3 2'
	'PASADENA 3 3'
	'PASADENA 3 4'
	'PASADENA 3 5'
	'PASADENA 3 6'
	'PASADENA 3 7'
	'BROOKSHIRE 0'
	'HOUSTON 25 0'
	'TEXAS CITY 2 0'
	'VICTORIA 3 0'
	'VICTORIA 3 1'
	'HOUSTON 36 0'
	'GANADO 0'
	'MONT BELVIEU 0'
	'MONT BELVIEU 1'
	'MONT BELVIEU 2'
	'MONT BELVIEU 3'
	'BAYTOWN 3 0'
	'BAYTOWN 3 1'
	'BAYTOWN 3 2'
	'BAYTOWN 3 3'
	'BAYTOWN 3 4'
	'BAYTOWN 3 5'
	'BAYTOWN 3 6'
	'BAYTOWN 3 7'
	'SPRING 6 0'
	'HUMBLE 2 0'
	'HOUSTON 69 0'
	'SANTA FE 2 0'
	'PORT BOLIVAR 0'
	'HOUSTON 42 0'
	'HOUSTON 85 0'
	'HOUSTON 50 0'
	'HOUSTON 62 0'
	'EAGLE LAKE 0'
	'CONROE 2 0'
	'WEBSTER 0'
	'SWEENY 0'
	'BLESSING 0'
	'WHARTON 1 0'
	'WHARTON 1 1'
	'WHARTON 1 2'
	'WHARTON 1 3'
	'WHARTON 1 4'
	'WHARTON 1 5'
	'WHARTON 1 6'
	'WHARTON 1 7'
	'LAKE JACKSON 0'
	'LAKE JACKSON 1'
	'BELLVILLE 0'
	'KATY 4 0'
	'HOUSTON 38 0'
	'FRIENDSWOOD 0'
	'HOUSTON 17 0'
	'HOUSTON 66 0'
	'FREEPORT 1 0'
	'FREEPORT 1 1'
	'FREEPORT 1 2'
	'FREEPORT 1 3'
	'FREEPORT 1 4'
	'FREEPORT 1 5'
	'FREEPORT 1 6'
	'NEWGULF 0'
	'NEWGULF 1'
	'NEWGULF 2'
	'HOUSTON 60 0'
	'PASADENA 1 0'
	'PASADENA 1 1'
	'PASADENA 1 2'
	'PASADENA 1 3'
	'PASADENA 1 4'
	'STAFFORD 0'
	'EDNA 0'
	'HOUSTON 21 0'
	'NEEDVILLE 0'
	'SEALY 0'
	'KATY 3 0'
	'KATY 3 1'
	'KATY 3 2'
	'HOUSTON 37 0'
	'HOUSTON 19 0'
	'THOMPSONS 0'
	'THOMPSONS 1'
	'THOMPSONS 2'
	'THOMPSONS 3'
	'THOMPSONS 4'
	'THOMPSONS 5'
	'THOMPSONS 6'
	'THOMPSONS 7'
	'THOMPSONS 8'
	'THOMPSONS 9'
	'THOMPSONS 10'
	'THOMPSONS 11'
	'THOMPSONS 12'
	'THOMPSONS 13'
	'THOMPSONS 14'
	'THOMPSONS 15'
	'HOUSTON 61 0'
	'GALVESTON 3 0'
	'EAST BERNARD 0'
	'HOUSTON 20 0'
	'CHANNELVIEW 1 0'
	'CHANNELVIEW 1 1'
	'CHANNELVIEW 1 2'
	'CHANNELVIEW 1 3'
	'CHANNELVIEW 1 4'
	'CHANNELVIEW 1 5'
	'CHANNELVIEW 1 6'
	'CHANNELVIEW 1 7'
	'CHANNELVIEW 1 8'
	'CHANNELVIEW 1 9'
	'CHANNELVIEW 1 10'
	'CHANNELVIEW 1 11'
	'CHANNELVIEW 1 12'
	'CHANNELVIEW 1 13'
	'FREEPORT 3 0'
	'HOUSTON 15 0'
	'HOUSTON 31 0'
	'ROSHARON 0'
	'HOUSTON 44 0'
	'HOUSTON 75 0'
	'HOUSTON 71 0'
	'HUMBLE 1 0'
	'HOUSTON 68 0'
	'WILLIS 1 0'
	'WILLIS 1 1'
	'WILLIS 1 2'
	'BAYTOWN 4 0'
	'VAN VLECK 0'
	'HUFFMAN 0'
	'HOUSTON 53 0'
	'HOUSTON 91 0'
	'ROSENBERG 0'
	'PASADENA 5 0'
	'HOUSTON 45 0'
	'HOUSTON 6 0'
	'HOUSTON 6 1'
	'HOUSTON 6 2'
	'PASADENA 4 0'
	'HOUSTON 57 0'
	'GALVESTON 2 0'
	'POINT COMFORT 1 0'
	'POINT COMFORT 1 1'
	'POINT COMFORT 1 2'
	'KATY 2 0'
	'KATY 2 1'
	'SPRING 3 0'
	'DANBURY 0'
	'WHARTON 2 0'
	'VICTORIA 1 0'
	'VICTORIA 1 1'
	'VICTORIA 1 2'
	'HOUSTON 64 0'
	'HOUSTON 65 0'
	'LA PORTE 0'
	'MAGNOLIA 1 0'
	'MAGNOLIA 1 1'
	'ALVIN 0'
	'ALVIN 1'
	'ALVIN 2'
	'HOUSTON 86 0'
	'BRAZORIA 0'
	'HOUSTON 87 0'
	'FREEPORT 2 0'
	'FREEPORT 2 1'
	'FREEPORT 2 2'
	'CONROE 6 0'
	'MADISONVILLE 0'
	'NORMANGEE 0'
	'ARP 0'
	'CENTERVILLE 0'
	'LUFKIN 3 0'
	'LUFKIN 3 1'
	'FLINT 0'
	'BULLARD 0'
	'CHANDLER 0'
	'PLANTERSVILLE 0'
	'MARQUEZ 0'
	'TENNESSEE COLONY 0'
	'ANDERSON 0'
	'MINEOLA 0'
	'LOVELADY 0'
	'HUNTINGTON 0'
	'BRYAN 4 0'
	'FRANKSTON 0'
	'TYLER 4 0'
	'TYLER 4 1'
	'BEN WHEELER 0'
	'GARRISON 0'
	'ETOILE 0'
	'LUFKIN 1 0'
	'LUFKIN 1 1'
	'PALESTINE 1 0'
	'LINDALE 0'
	'WHITEHOUSE 0'
	'OVERTON 0'
	'GRAND SALINE 0'
	'SHIRO 0'
	'SHIRO 1'
	'SHIRO 2'
	'SHIRO 3'
	'SHIRO 4'
	'SHIRO 5'
	'SHIRO 6'
	'MIDWAY 0'
	'SULPHUR SPRINGS 0'
	'VAN 0'
	'MURCHISON 0'
	'NACOGDOCHES 2 0'
	'DIBOLL 0'
	'FAIRFIELD 1 0'
	'FAIRFIELD 1 1'
	'FAIRFIELD 1 2'
	'FAIRFIELD 1 3'
	'FAIRFIELD 1 4'
	'FAIRFIELD 1 5'
	'FAIRFIELD 1 6'
	'FAIRFIELD 1 7'
	'FAIRFIELD 1 8'
	'TYLER 8 0'
	'ATHENS 1 0'
	'BUFFALO 0'
	'RUSK 0'
	'WINONA 0'
	'FAIRFIELD 2 0'
	'FAIRFIELD 2 1'
	'FAIRFIELD 2 2'
	'FAIRFIELD 2 3'
	'FAIRFIELD 2 4'
	'CUSHING 2 0'
	'NACOGDOCHES 3 0'
	'FAIRFIELD 3 0'
	'TRINIDAD 2 0'
	'DIKE 0'
	'JEWETT 1 0'
	'JEWETT 1 1'
	'JEWETT 1 2'
	'JEWETT 1 3'
	'JEWETT 1 4'
	'PALESTINE 2 0'
	'EMORY 0'
	'MT. ENTERPRISE 0'
	'MT. ENTERPRISE 1'
	'MT. ENTERPRISE 2'
	'MT. ENTERPRISE 3'
	'MT. ENTERPRISE 4'
	'MT. ENTERPRISE 5'
	'MT. ENTERPRISE 6'
	'TYLER 9 0'
	'FRANKLIN 0'
	'FRANKLIN 1'
	'FRANKLIN 2'
	'FRANKLIN 3'
	'FRANKLIN 4'
	'FRANKLIN 5'
	'FRANKLIN 6'
	'TYLER 3 0'
	'ELKHART 0'
	'WORTHAM 0'
	'OAKWOOD 0'
	'COOKVILLE 0'
	'COLLEGE STATION 1 0'
	'COLLEGE STATION 1 1'
	'EDGEWOOD 0'
	'CUSHING 1 0'
	'CUSHING 1 1'
	'CUSHING 1 2'
	'TYLER 2 0'
	'ALTO 0'
	'CALVERT 0'
	'JEWETT 2 0'
	'NAVASOTA 0'
	'MOUNT PLEASANT 2 0'
	'MOUNT PLEASANT 2 1'
	'SCROGGINS 0'
	'WILLS POINT 0'
	'ATHENS 2 0'
	'POINT 0'
	'LUFKIN 2 0'
	'JACKSONVILLE 1 0'
	'JACKSONVILLE 1 1'
	'JACKSONVILLE 1 2'
	'JACKSONVILLE 1 3'
	'JACKSONVILLE 1 4'
	'JACKSONVILLE 1 5'
	'CROCKETT 0'
	'HENDERSON 1 0'
	'BRYAN 3 0'
	'JACKSONVILLE 2 0'
	'BRYAN 5 0'
	'MALAKOFF 0'
	'CUMBY 0'
	'NACOGDOCHES 1 0'
	'MOUNT PLEASANT 1 0'
	'MOUNT PLEASANT 1 1'
	'MOUNT PLEASANT 1 2'
	'MOUNT PLEASANT 1 3'
	'MOUNT PLEASANT 1 4'
	'MOUNT PLEASANT 1 5'
	'TEAGUE 0'
	'TYLER 7 0'
	'TYLER 7 1'
	'TYLER 6 0'
	'YANTIS 0'
	'POLLOK 0'
	'TYLER 1 0'
	'COLLEGE STATION 2 0'
	'COLLEGE STATION 2 1'
	'HEARNE 0'
	'MOUNT VERNON 0'
	'IOLA 0'
	'STREETMAN 0'
	'COMO 0'
	'HENDERSON 2 0'
	'TRINIDAD 1 0'
	'TRINIDAD 1 1'
	'TRINIDAD 1 2'
	'ZAVALLA 0'
	'GRAPELAND 0'
	'BRYAN 2 0'
	'CANTON 0'
	'TYLER 5 0'
	'BREMOND 0'
	'BREMOND 1'
	'BREMOND 2'
	'BRYAN 1 0'
	'BRYAN 1 1'
	'BRYAN 1 2'
};

%column_names% col_1 
mpc.genfuel = {
	'wind'
	'wind'
	'wind'
	'solar'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'wind'
	'ng'
	'ng'
	'solar'
	'solar'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'wind'
	'unknown'
	'unknown'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'ng'
	'ng'
	'wind'
	'coal'
	'coal'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'hydro'
	'hydro'
	'wind'
	'wind'
	'wind'
	'wind'
	'wind'
	'solar'
	'wind'
	'wind'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'wind'
	'coal'
	'coal'
	'hydro'
	'hydro'
	'hydro'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'hydro'
	'coal'
	'coal'
	'ng'
	'ng'
	'wind'
	'wind'
	'ng'
	'ng'
	'ng'
	'wind'
	'wind'
	'nuclear'
	'nuclear'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'hydro'
	'hydro'
	'coal'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'wind'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'hydro'
	'hydro'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'coal'
	'coal'
	'coal'
	'hydro'
	'hydro'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'ng'
	'ng'
	'ng'
	'coal'
	'coal'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'hydro'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'solar'
	'solar'
	'solar'
	'solar'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'nuclear'
	'nuclear'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'solar'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'coal'
	'coal'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'solar'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'ng'
	'coal'
	'coal'
	'coal'
	'coal'
	'ng'
	'ng'
	'ng'
	'ng'
	'coal'
	'coal'
	'solar'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'coal'
	'ng'
	'coal'
	'coal'
	'ng'
	'ng'
};

%column_names% col_1 
mpc.gentype = {
	'W2'
	'W2'
	'W2'
	'PV'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'W2'
	'GT'
	'GT'
	'PV'
	'PV'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'W2'
	'UN'
	'UN'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'GT'
	'GT'
	'W2'
	'ST'
	'ST'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'HY'
	'HY'
	'W2'
	'W2'
	'W2'
	'W2'
	'W2'
	'PV'
	'W2'
	'W2'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'W2'
	'ST'
	'ST'
	'HY'
	'HY'
	'HY'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'HY'
	'ST'
	'ST'
	'GT'
	'GT'
	'W2'
	'W2'
	'GT'
	'GT'
	'GT'
	'W2'
	'W2'
	'NB'
	'NB'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'HY'
	'HY'
	'ST'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'W2'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'HY'
	'HY'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'ST'
	'ST'
	'ST'
	'HY'
	'HY'
	'PV'
	'PV'
	'PV'
	'PV'
	'PV'
	'PV'
	'GT'
	'GT'
	'GT'
	'ST'
	'ST'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'HY'
	'HY'
	'HY'
	'HY'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'HY'
	'HY'
	'HY'
	'HY'
	'HY'
	'HY'
	'HY'
	'HY'
	'HY'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'PV'
	'PV'
	'PV'
	'PV'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'NB'
	'NB'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'PV'
	'PV'
	'PV'
	'PV'
	'PV'
	'PV'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'ST'
	'ST'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'PV'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'GT'
	'ST'
	'ST'
	'ST'
	'ST'
	'GT'
	'GT'
	'GT'
	'GT'
	'ST'
	'ST'
	'PV'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'ST'
	'GT'
	'ST'
	'ST'
	'GT'
	'GT'
};

